<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN">
<html>
<head>
<META http-equiv="Content-Type" content="text/html; charset=UTF-8">
<!--
This HTML was auto-generated from MATLAB code.
To make changes, update the MATLAB code and republish this document.
      -->
<title>CDU (TL)</title>
<meta name="generator" content="MATLAB 25.2">
<link rel="schema.DC" href="http://purl.org/dc/elements/1.1/">
<meta name="DC.date" content="2026-10-05">
<meta name="DC.source" content="DocumentationCDUTL.m">
<style type="text/css">
html,body,div,span,applet,object,iframe,h1,h2,h3,h4,h5,h6,p,blockquote,pre,a,abbr,acronym,address,big,cite,code,del,dfn,em,font,img,ins,kbd,q,s,samp,small,strike,strong,tt,var,b,u,i,center,dl,dt,dd,ol,ul,li,fieldset,form,label,legend,table,caption,tbody,tfoot,thead,tr,th,td{margin:0;padding:0;border:0;outline:0;font-size:100%;vertical-align:baseline;background:transparent}body{line-height:1}ol,ul{list-style:none}blockquote,q{quotes:none}blockquote:before,blockquote:after,q:before,q:after{content:'';content:none}:focus{outine:0}ins{text-decoration:none}del{text-decoration:line-through}table{border-collapse:collapse;border-spacing:0}

html { min-height:100%; margin-bottom:1px; }
html body { height:100%; margin:0px; font-family:Arial, Helvetica, sans-serif; font-size:10px; color:#000; line-height:140%; background:#fff none; overflow-y:scroll; }
html body td { vertical-align:top; text-align:left; }

h1 { padding:0px; margin:0px 0px 25px; font-family:Arial, Helvetica, sans-serif; font-size:1.5em; color:#d55000; line-height:100%; font-weight:normal; }
h2 { padding:0px; margin:0px 0px 8px; font-family:Arial, Helvetica, sans-serif; font-size:1.2em; color:#000; font-weight:bold; line-height:140%; border-bottom:1px solid #d6d4d4; display:block; }
h3 { padding:0px; margin:0px 0px 5px; font-family:Arial, Helvetica, sans-serif; font-size:1.1em; color:#000; font-weight:bold; line-height:140%; }

a { color:#005fce; text-decoration:none; }
a:hover { color:#005fce; text-decoration:underline; }
a:visited { color:#004aa0; text-decoration:none; }

p { padding:0px; margin:0px 0px 20px; }
img { padding:0px; margin:0px 0px 20px; border:none; }
p img, pre img, tt img, li img, h1 img, h2 img { margin-bottom:0px; }

ul { padding:0px; margin:0px 0px 20px 23px; list-style:square; }
ul li { padding:0px; margin:0px 0px 7px 0px; }
ul li ul { padding:5px 0px 0px; margin:0px 0px 7px 23px; }
ul li ol li { list-style:decimal; }
ol { padding:0px; margin:0px 0px 20px 0px; list-style:decimal; }
ol li { padding:0px; margin:0px 0px 7px 23px; list-style-type:decimal; }
ol li ol { padding:5px 0px 0px; margin:0px 0px 7px 0px; }
ol li ol li { list-style-type:lower-alpha; }
ol li ul { padding-top:7px; }
ol li ul li { list-style:square; }

.content { font-size:1.2em; line-height:140%; padding: 20px; }

pre, code { font-size:12px; }
tt { font-size: 1.2em; }
pre { margin:0px 0px 20px; }
pre.codeinput { padding:10px; border:1px solid #d3d3d3; background:#f7f7f7; }
pre.codeoutput { padding:10px 11px; margin:0px 0px 20px; color:#4c4c4c; }
pre.error { color:red; }

@media print { pre.codeinput, pre.codeoutput { word-wrap:break-word; width:100%; } }

span.keyword { color:#0000FF }
span.comment { color:#228B22 }
span.string { color:#A020F0 }
span.untermstring { color:#B20000 }
span.syscmd { color:#B28C00 }
span.typesection { color:#A0522D }

.footer { width:auto; padding:10px 0px; margin:25px 0px 0px; border-top:1px dotted #878787; font-size:0.8em; line-height:140%; font-style:italic; color:#878787; text-align:left; float:none; }
.footer p { margin:0px; }
.footer a { color:#878787; }
.footer a:hover { color:#878787; text-decoration:underline; }
.footer a:visited { color:#878787; }

table th { padding:7px 5px; text-align:left; vertical-align:middle; border: 1px solid #d6d4d4; font-weight:bold; }
table td { padding:7px 5px; text-align:left; vertical-align:top; border:1px solid #d6d4d4; }





  </style>
</head>
<body>
<div class="content">
<h1>CDU (TL)</h1>
<!--introduction-->
<!--/introduction-->
<h2>Contents</h2>
<div>
<ul>
<li>
<a href="#2">Heat Exchanger</a>
</li>
<li>
<a href="#3">Pumps</a>
</li>
<li>
<a href="#4">Initial Conditions</a>
</li>
</ul>
</div>
<p>
<img vspace="5" hspace="5" src="docImageCDUTL.png" alt=""> </p>
<p>Use this block to simulate CDU for liquid cooling applications and when you want to model the TL domain on CDU heat exchanger external side, ie. the side that connects to other facility components. The internal liquid cooling loop is exposed as a thermal node to connect to the <b>PDU Racks</b> block. Ports <i>S</i> and <i>N</i> are used to control speed and the number of pumps that the CDU uses. <b>Flow Multipliers</b> are used to change the flow rate based on the value specified at port <i>N</i>. TL nodes <b>Ae</b> and <b>Be</b> connect to external network or facilities. Thermal node <b>H</b> connects to data center <b>PDU Rack</b> thermal node. <b>Specific Heat Exchanger (TL-TL)</b> block is used to model the CDU heat exchanger.</p>
<h2 id="2">Heat Exchanger</h2>
<div>
<ul>
<li>
<b>External liquid loop mass flow rate vector (kg/s)</b>, <tt>extFluidMdot</tt>, specified as a scalar value.</li>
<li>
<b>External liquid loop pressure drop vector (kPa)</b>, <tt>extFluidPrDrop</tt>, specified as a scalar value.</li>
<li>
<b>External liquid volume in heat exchanger (m^3)</b>, <tt>extFluidVol</tt>, specified as a scalar value.</li>
<li>
<b>External liquid loop pipe cross-sectional area (m^2)</b>, <tt>extFluidPipeArea</tt>, specified as a scalar value.</li>
<li>
<b>Internal liquid loop mass flow rate vector (kg/s)</b>, <tt>intFluidMdot</tt>, specified as a scalar value.</li>
<li>
<b>Internal liquid loop pressure drop vector (kPa)</b>, <tt>intFluidPrDrop</tt>, specified as a scalar value.</li>
<li>
<b>Internal liquid volume in heat exchanger (m^3)</b>, <tt>intFluidVol</tt>, specified as a scalar value.</li>
<li>
<b>Internal liquid loop pipe cross-sectional area (m^2)</b>, <tt>intFluidPipeArea</tt>, specified as a scalar value.</li>
<li>
<b>Specific dissipation table, SD[mdot_int,mdot_ext] (kW/K)</b>, <tt>spDissipationTbl</tt>, specified as a scalar value.</li>
<li>
<b>Effective pipe length for rack cooling (m)</b>, <tt>effPipeLen</tt>, specified as a scalar value.</li>
</ul>
</div>
<h2 id="3">Pumps</h2>
<div>
<ul>
<li>
<b>Reference capacity vector for each pump (m^3/s)</b>, <tt>pumpCapacityVec</tt>, specified as a scalar value.</li>
<li>
<b>Reference head vector for each pump (m)</b>, <tt>pumpRefHeadVec</tt>, specified as a scalar value.</li>
<li>
<b>Reference brake power vector (kW)</b>, <tt>pumpRefBrkPowVec</tt>, specified as a scalar value.</li>
<li>
<b>Electrical efficiency vector, 0-1 (-)</b>, <tt>pumpEff</tt>, specified as a scalar value.</li>
<li>
<b>Total number of pumps (-)</b>, <tt>nPumps</tt>, specified as a scalar value.</li>
<li>
<b>Pump speed upper limit factor (-)</b>, <tt>speedLimFactor</tt>, specified as a scalar value.</li>
<li>
<b>Pump nominal rating (rpm)</b>, <tt>pumpNominalRPM</tt>, specified as a scalar value.</li>
<li>
<b>Impeller diameter scale factor (-)</b>, <tt>pumpImpellerDiaFactor</tt>, specified as a scalar value.</li>
</ul>
</div>
<h2 id="4">Initial Conditions</h2>
<div>
<ul>
<li>
<b>Initial temperature (K)</b>, <tt>iniT</tt>, specified as a scalar value.</li>
<li>
<b>Initial pressure (MPa)</b>, <tt>iniP</tt>, specified as a scalar value.</li>
<li>
<b>Reference flow temperature (K)</b>, <tt>refT</tt>, specified as a scalar value.</li>
<li>
<b>Reference flow pressure (MPa)</b>, <tt>refP</tt>, specified as a scalar value.</li>
<li>
<b>Reference density for internal liquid (kg/m^3)</b>, <tt>refDensity</tt>, specified as a scalar value.</li>
</ul>
</div>
<p class="footer">Copyright 2026 The MathWorks, Inc.<br>
<a href="https://www.mathworks.com/products/matlab/">Published with MATLAB&reg; R2025b</a>
<br>
</p>
</div>
<!--
##### SOURCE BEGIN #####
%% CDU (TL)

% Copyright 2026 The MathWorks, Inc.

%%
% 
% <<docImageCDUTL.png>>
% 
% Use this block to simulate CDU for liquid cooling applications and when 
% you want to model the TL domain on CDU heat exchanger external side, ie. 
% the side that connects to other facility components. The internal liquid 
% cooling loop is exposed as a thermal node to connect to the *PDU Racks* 
% block. Ports _S_ and _N_ are used to control speed and the number of
% pumps that the CDU uses. *Flow Multipliers* are used to change the flow 
% rate based on the value specified at port _N_. TL nodes *Ae* and *Be* 
% connect to external network or facilities. Thermal node *H* connects 
% to data center *PDU Rack* thermal node. *Specific Heat Exchanger (TL-TL)* 
% block is used to model the CDU heat exchanger. 


%% Heat Exchanger
% * *External liquid loop mass flow rate vector (kg/s)*, |extFluidMdot|, specified as a scalar value.
% * *External liquid loop pressure drop vector (kPa)*, |extFluidPrDrop|, specified as a scalar value.
% * *External liquid volume in heat exchanger (m^3)*, |extFluidVol|, specified as a scalar value.
% * *External liquid loop pipe cross-sectional area (m^2)*, |extFluidPipeArea|, specified as a scalar value.
% * *Internal liquid loop mass flow rate vector (kg/s)*, |intFluidMdot|, specified as a scalar value.
% * *Internal liquid loop pressure drop vector (kPa)*, |intFluidPrDrop|, specified as a scalar value.
% * *Internal liquid volume in heat exchanger (m^3)*, |intFluidVol|, specified as a scalar value.
% * *Internal liquid loop pipe cross-sectional area (m^2)*, |intFluidPipeArea|, specified as a scalar value.
% * *Specific dissipation table, SD[mdot_int,mdot_ext] (kW/K)*, |spDissipationTbl|, specified as a scalar value.
% * *Effective pipe length for rack cooling (m)*, |effPipeLen|, specified as a scalar value.

%% Pumps
% * *Reference capacity vector for each pump (m^3/s)*, |pumpCapacityVec|, specified as a scalar value.
% * *Reference head vector for each pump (m)*, |pumpRefHeadVec|, specified as a scalar value.
% * *Reference brake power vector (kW)*, |pumpRefBrkPowVec|, specified as a scalar value.
% * *Electrical efficiency vector, 0-1 (-)*, |pumpEff|, specified as a scalar value.
% * *Total number of pumps (-)*, |nPumps|, specified as a scalar value.
% * *Pump speed upper limit factor (-)*, |speedLimFactor|, specified as a scalar value.
% * *Pump nominal rating (rpm)*, |pumpNominalRPM|, specified as a scalar value.
% * *Impeller diameter scale factor (-)*, |pumpImpellerDiaFactor|, specified as a scalar value.

%% Initial Conditions
% * *Initial temperature (K)*, |iniT|, specified as a scalar value.
% * *Initial pressure (MPa)*, |iniP|, specified as a scalar value.
% * *Reference flow temperature (K)*, |refT|, specified as a scalar value.
% * *Reference flow pressure (MPa)*, |refP|, specified as a scalar value.
% * *Reference density for internal liquid (kg/m^3)*, |refDensity|, specified as a scalar value.


##### SOURCE END #####
-->
</body>
</html>
