<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN">
<html>
<head>
<META http-equiv="Content-Type" content="text/html; charset=UTF-8">
<!--
This HTML was auto-generated from MATLAB code.
To make changes, update the MATLAB code and republish this document.
      -->
<title>PSU PFC (Average Model) Block</title>
<meta name="generator" content="MATLAB 25.2">
<link rel="schema.DC" href="http://purl.org/dc/elements/1.1/">
<meta name="DC.date" content="2026-09-21">
<meta name="DC.source" content="DocumentationPSUPFCStage.m">
<style type="text/css">
html,body,div,span,applet,object,iframe,h1,h2,h3,h4,h5,h6,p,blockquote,pre,a,abbr,acronym,address,big,cite,code,del,dfn,em,font,img,ins,kbd,q,s,samp,small,strike,strong,tt,var,b,u,i,center,dl,dt,dd,ol,ul,li,fieldset,form,label,legend,table,caption,tbody,tfoot,thead,tr,th,td{margin:0;padding:0;border:0;outline:0;font-size:100%;vertical-align:baseline;background:transparent}body{line-height:1}ol,ul{list-style:none}blockquote,q{quotes:none}blockquote:before,blockquote:after,q:before,q:after{content:'';content:none}:focus{outine:0}ins{text-decoration:none}del{text-decoration:line-through}table{border-collapse:collapse;border-spacing:0}

html { min-height:100%; margin-bottom:1px; }
html body { height:100%; margin:0px; font-family:Arial, Helvetica, sans-serif; font-size:10px; color:#000; line-height:140%; background:#fff none; overflow-y:scroll; }
html body td { vertical-align:top; text-align:left; }

h1 { padding:0px; margin:0px 0px 25px; font-family:Arial, Helvetica, sans-serif; font-size:1.5em; color:#d55000; line-height:100%; font-weight:normal; }
h2 { padding:0px; margin:0px 0px 8px; font-family:Arial, Helvetica, sans-serif; font-size:1.2em; color:#000; font-weight:bold; line-height:140%; border-bottom:1px solid #d6d4d4; display:block; }
h3 { padding:0px; margin:0px 0px 5px; font-family:Arial, Helvetica, sans-serif; font-size:1.1em; color:#000; font-weight:bold; line-height:140%; }

a { color:#005fce; text-decoration:none; }
a:hover { color:#005fce; text-decoration:underline; }
a:visited { color:#004aa0; text-decoration:none; }

p { padding:0px; margin:0px 0px 20px; }
img { padding:0px; margin:0px 0px 20px; border:none; }
p img, pre img, tt img, li img, h1 img, h2 img { margin-bottom:0px; }

ul { padding:0px; margin:0px 0px 20px 23px; list-style:square; }
ul li { padding:0px; margin:0px 0px 7px 0px; }
ul li ul { padding:5px 0px 0px; margin:0px 0px 7px 23px; }
ul li ol li { list-style:decimal; }
ol { padding:0px; margin:0px 0px 20px 0px; list-style:decimal; }
ol li { padding:0px; margin:0px 0px 7px 23px; list-style-type:decimal; }
ol li ol { padding:5px 0px 0px; margin:0px 0px 7px 0px; }
ol li ol li { list-style-type:lower-alpha; }
ol li ul { padding-top:7px; }
ol li ul li { list-style:square; }

.content { font-size:1.2em; line-height:140%; padding: 20px; }

pre, code { font-size:12px; }
tt { font-size: 1.2em; }
pre { margin:0px 0px 20px; }
pre.codeinput { padding:10px; border:1px solid #d3d3d3; background:#f7f7f7; }
pre.codeoutput { padding:10px 11px; margin:0px 0px 20px; color:#4c4c4c; }
pre.error { color:red; }

@media print { pre.codeinput, pre.codeoutput { word-wrap:break-word; width:100%; } }

span.keyword { color:#0000FF }
span.comment { color:#228B22 }
span.string { color:#A020F0 }
span.untermstring { color:#B20000 }
span.syscmd { color:#B28C00 }
span.typesection { color:#A0522D }

.footer { width:auto; padding:10px 0px; margin:25px 0px 0px; border-top:1px dotted #878787; font-size:0.8em; line-height:140%; font-style:italic; color:#878787; text-align:left; float:none; }
.footer p { margin:0px; }
.footer a { color:#878787; }
.footer a:hover { color:#878787; text-decoration:underline; }
.footer a:visited { color:#878787; }

table th { padding:7px 5px; text-align:left; vertical-align:middle; border: 1px solid #d6d4d4; font-weight:bold; }
table td { padding:7px 5px; text-align:left; vertical-align:top; border:1px solid #d6d4d4; }





  </style>
</head>
<body>
<div class="content">
<h1>PSU PFC (Average Model) Block</h1>
<!--introduction-->
<p>This block models an average-value PFC (Power Factor Correction) boost rectifier with PI voltage loop for data center power supply units. It converts single-phase AC input to regulated DC output at a target bus voltage, using physical inductor dynamics on the AC side and a controlled current source on the DC side.</p>
<p>
<img vspace="5" hspace="5" src="icon_psuPFC.png" alt="PSU PFC Stage block icon" width="120"> </p>
<!--/introduction-->
<h2>Contents</h2>
<div>
<ul>
<li>
<a href="#1">Overview</a>
</li>
<li>
<a href="#2">Ports</a>
</li>
<li>
<a href="#3">Parameters</a>
</li>
<li>
<a href="#4">See Also</a>
</li>
</ul>
</div>
<h2 id="1">Overview</h2>
<p>The PSU PFC Stage block is an average-value representation of a PFC boost rectifier that avoids switching-level simulation while preserving the essential voltage-loop dynamics relevant for system-level stability analysis. The model captures:</p>
<div>
<ul>
<li>
<b>PI voltage loop</b> on the DC bus error (Vref - Vdc), producing a power reference that commands the AC-side current.</li>
<li>
<b>Inner current loop</b> with physical AC inductor dynamics (Lac, Rac) and a bandwidth of approximately 10 kHz, providing unity power factor tracking.</li>
<li>
<b>Constant-power load (CPL) characteristic</b> on the DC side: the controlled current source delivers I = Pref/Vdc, creating a negative incremental conductance.</li>
<li>
<b>Anti-windup integrator</b> that freezes when the power reference saturates at the Pmax clamp or when AC voltage is below threshold.</li>
<li>
<b>Parallel damping conductance</b> Gdamp on the DC bus for additional resistive stabilization.</li>
</ul>
</div>
<p>The block can be parameterized to represent a single PFC unit or a lumped equivalent of N parallel units by scaling Cdc, Kp, Ki, Pmax, Lac, and Rac accordingly. The critical stability gain scales as Kpcrit = Pload / Vdc.</p>
<h2 id="2">Ports</h2>
<p>
<b>Electrical (Simscape physical signals):</b>
</p>
<div>
<ul>
<li>
<b>AC+ (p)</b> and <b>AC- (n)</b> --- Single-phase AC input (left side).</li>
<li>
<b>DC+ (dcp)</b> and <b>DC- (dcn)</b> --- Regulated DC output (right side). Connect to IT Tray, DC-DC converter, or other DC loads.</li>
</ul>
</div>
<h2 id="3">Parameters</h2>
<p>
<b>PFC Parameters:</b>
</p>
<div>
<ul>
<li>
<b>DC bus capacitance</b>, <tt>Cdc</tt>, specified in F. Default: <tt>2e-3</tt>.</li>
<li>
<b>DC bus voltage setpoint</b>, <tt>VdcRef</tt>, specified in V. Default: <tt>400</tt>.</li>
<li>
<b>Voltage loop proportional gain</b>, <tt>KpPfc</tt>, specified in W/V. Default: <tt>1.0</tt>.</li>
<li>
<b>Voltage loop integral gain</b>, <tt>KiPfc</tt>, specified in W/(V*s). Default: <tt>60</tt>.</li>
<li>
<b>PFC efficiency</b>, <tt>etaPfc</tt>, dimensionless. Default: <tt>0.97</tt>.</li>
<li>
<b>Maximum PFC power rating</b>, <tt>Pmax</tt>, specified in W. The PI power reference is clamped to [0, 1.2 * Pmax]. Default: <tt>130000</tt>.</li>
<li>
<b>Parallel damping conductance</b>, <tt>Gdamp</tt>, specified in S (1/Ohm). Adds a resistive current Gdamp * vac to the AC reference. Default: <tt>0.02</tt>.</li>
<li>
<b>RMS voltage filter time constant</b>, <tt>tauRms</tt>, specified in s. First-order filter on vac^2 for the RMS calculation. Default: <tt>0.040</tt>.</li>
<li>
<b>Nominal AC RMS voltage</b>, <tt>Vnom</tt>, specified in V. Used for AC enable logic and RMS normalization. Default: <tt>277</tt>.</li>
</ul>
</div>
<p>
<b>AC Inductor:</b>
</p>
<div>
<ul>
<li>
<b>AC boost inductor inductance</b>, <tt>Lac</tt>, specified in H. Default: <tt>0.5e-3</tt>.</li>
<li>
<b>AC inductor series resistance</b>, <tt>Rac</tt>, specified in Ohm. Default: <tt>0.01</tt>.</li>
</ul>
</div>
<h2 id="4">See Also</h2>
<div>
<ul>
<li>
<tt>datacenter.computeProfileSource</tt> --- Workload generator that drives IT load connected to the PFC DC bus.</li>
<li>
<tt>DocumentationUtilizationConverter</tt> --- Utility for converting rack utilization matrices.</li>
</ul>
</div>
<p class="footer">Copyright 2026 The MathWorks, Inc.<br>
<a href="https://www.mathworks.com/products/matlab/">Published with MATLAB&reg; R2025b</a>
<br>
</p>
</div>
<!--
##### SOURCE BEGIN #####
%% PSU PFC (Average Model) Block
% This block models an average-value PFC (Power Factor Correction) boost
% rectifier with PI voltage loop for data center power supply units. It
% converts single-phase AC input to regulated DC output at a target bus
% voltage, using physical inductor dynamics on the AC side and a controlled
% current source on the DC side.
%
% <<icon_psuPFC.png>>

% Copyright 2026 The MathWorks, Inc.

%% Overview
% The PSU PFC Stage block is an average-value representation of a PFC boost
% rectifier that avoids switching-level simulation while preserving the
% essential voltage-loop dynamics relevant for system-level stability
% analysis. The model captures:
%
% * *PI voltage loop* on the DC bus error (Vref - Vdc), producing a
%   power reference that commands the AC-side current.
% * *Inner current loop* with physical AC inductor dynamics (Lac, Rac)
%   and a bandwidth of approximately 10 kHz, providing unity power factor
%   tracking.
% * *Constant-power load (CPL) characteristic* on the DC side: the
%   controlled current source delivers I = Pref/Vdc, creating a negative
%   incremental conductance.
% * *Anti-windup integrator* that freezes when the power reference saturates
%   at the Pmax clamp or when AC voltage is below threshold.
% * *Parallel damping conductance* Gdamp on the DC bus for additional
%   resistive stabilization.
%
% The block can be parameterized to represent a single PFC unit or a lumped
% equivalent of N parallel units by scaling Cdc, Kp, Ki, Pmax, Lac, and
% Rac accordingly. The critical stability gain scales as
% Kpcrit = Pload / Vdc.

%% Ports
% *Electrical (Simscape physical signals):*
%
% * *AC+ (p)* and *AC- (n)* REPLACE_WITH_DASH_DASH- Single-phase AC input (left side).
% * *DC+ (dcp)* and *DC- (dcn)* REPLACE_WITH_DASH_DASH- Regulated DC output (right side).
%   Connect to IT Tray, DC-DC converter, or other DC loads.

%% Parameters
% *PFC Parameters:*
%
% * *DC bus capacitance*, |Cdc|, specified in F. Default: |2e-3|.
% * *DC bus voltage setpoint*, |VdcRef|, specified in V. Default: |400|.
% * *Voltage loop proportional gain*, |KpPfc|, specified in W/V.
%   Default: |1.0|.
% * *Voltage loop integral gain*, |KiPfc|, specified in W/(V*s).
%   Default: |60|.
% * *PFC efficiency*, |etaPfc|, dimensionless. Default: |0.97|.
% * *Maximum PFC power rating*, |Pmax|, specified in W. The PI power
%   reference is clamped to [0, 1.2 * Pmax]. Default: |130000|.
% * *Parallel damping conductance*, |Gdamp|, specified in S (1/Ohm).
%   Adds a resistive current Gdamp * vac to the AC reference.
%   Default: |0.02|.
% * *RMS voltage filter time constant*, |tauRms|, specified in s. First-order
%   filter on vac^2 for the RMS calculation. Default: |0.040|.
% * *Nominal AC RMS voltage*, |Vnom|, specified in V. Used for AC enable
%   logic and RMS normalization. Default: |277|.
%
% *AC Inductor:*
%
% * *AC boost inductor inductance*, |Lac|, specified in H. Default: |0.5e-3|.
% * *AC inductor series resistance*, |Rac|, specified in Ohm. Default: |0.01|.

%% See Also
% * |datacenter.computeProfileSource| REPLACE_WITH_DASH_DASH- Workload generator that drives IT
%   load connected to the PFC DC bus.
% * |DocumentationUtilizationConverter| REPLACE_WITH_DASH_DASH- Utility for converting rack
%   utilization matrices.

##### SOURCE END #####
-->
</body>
</html>
