%[text] # Create Liquid Cooled Data Center Model
%[text:tableOfContents]{"heading":"Table of Contents"}
%[text] This example shows how to create a liquid-cooled data center using the composite libraries provided in the project. A few power distribution unit (PDU) racks are combined with one cooling distribution unit (CDU) to form a PDU+CDU assembly. Such an assembly is represented by the **PDU + CDU Assembly (LUT)**, **PDU + CDU Assembly (TL)**, and **PDU + CDU Assembly (TL-TL)** from the Simscape Custom Components library.
%[text] ![](text:image:531e)
%[text] ## Select Composite Library Block
%[text] A large data center can be visualized as a collection of multiple PDU+CDU assembly units. The total number of units is determined by the data center power rating. To determine the data center power rating, click `Get Rating` on any **PDU+CDU Assembly** block variant. The **PDU + CDU Assembly (LUT)** block is suitable for long-duration analysis and for simulating large system models. In this workflow, all IT trays operate at the same server utilization values.
%[text] ## Parameterize PDU
%[text] Specify the parameters required on the three tabs of the block mask: `IT Tray`, `GPU`, and `CPU`. The IT tray mass and specific heat are estimated from the material properties and tray dimensions. The power losses for the GPU, CPU, and other electrical components on the IT tray are typically found in the data sheets for these components. The values used in this example are shown in the following table.
setServerNamePlateParameters;
modelParam.PDU.NPVtbl.dataTbl = dataTbl;
disp(modelParam.PDU.NPVtbl.dataTbl); %[output:3c2ef34b]
clear dataTbl
%[text] The thermal resistance paths from the IT tray to the cold plate and to the ambient are calculated from the physical dimensions and material properties of the components used.
%[text] Specify the number of gpu and cpu used on each IT tray.
modelParam.PDU.NumGPU = 4;
modelParam.PDU.NumCPU = 2;
%[text] Specify the number of IT trays per rack.
modelParam.PDU.NumTrays = 5;
%[text] Specify the number of racks in a PDU unit.
modelParam.PDU.NumRacks = 3;
%[text] ## Parameterize CDU
%[text] One cooling distribution unit (CDU) is packaged with the PDU racks for thermal management. A typical CDU data sheet includes information such as the number of CDU pumps, the heat capacity (in kW), the CDU dimensions, the coolant type, and the noise levels. A typical CDU data sheet is shown in the following figure.
%[text] ![](text:image:4ea4)
%[text] The data from this plot is digitized and used to specify the **Coolant volumetric flowrate vector (m^3/s)**, **Heat exchange capacity vector (W)**, **Pump efficiency vector, 0-1 (-)**, and **Pressure drop (Pa)** parameters on the `CDU` tab of the **PDU + CDU Assembly (LUT)** block mask. The digitized data is shown below.
modelParam.CDU.flowrate_lpm = [18, 30, 60, 78, 102, 120, 156, 198, 210, 222];
modelParam.CDU.Capacity_kW  = [10, 15, 45, 70, 110, 150, 250, 400, 450, 500];
modelParam.CDU.PumpEff_pc   = [40.0, 42.0, 47.0, 50.0, 53.5, 56.0, 60.0, 63.7, 64.0, 63.5];
modelParam.CDU.PrDrop_kPa   = [9, 25, 100, 169, 289, 400, 676, 1089, 1225, 1369;...
                               19.3, 53.7, 215, 363.3, 621.4, 860, 1453.4, 2341.3, 2633.8, 2943.3];
%[text] All the parameter vectors listed above must be the same size as the flow rate parameter vector specified on the block mask. This completes the block setup for thermal analysis. The next section is relevant for adding features for power systems and grid integration analysis.
%[text] ## Specify Assembly Count
%[text] The PDU racks and CDU unit must be replicated to create a large data center model. Use the `getPDUCountForRating` function to estimate the number of times the PDU racks and CDU must be replicated to achieve the desired data center rating. Specify the desired data center rating.
modelParam.DataCenterRating = simscape.Value(500,"kW");
%[text] Calculate number of assemblies required.
modelParam.NumAssemblies = getPDUCountForRating(DataCenterRating=modelParam.DataCenterRating,...
                                                NumOfGPUperTray=modelParam.PDU.NumGPU,...
                                                NumOfCPUperTray=modelParam.PDU.NumCPU,...
                                                NumOfRacksPerPDU=modelParam.PDU.NumRacks,...
                                                NumOfTraysPerRack=modelParam.PDU.NumTrays,...
                                                GPUtdp=simscape.Value(modelParam.PDU.NPVtbl.dataTbl.GPU("TDP per Die [W]"),"W"),...
                                                CPUtdp=simscape.Value(modelParam.PDU.NPVtbl.dataTbl.CPU("TDP per Die [W]"),"W"),...
                                                GPUidlePower=simscape.Value(modelParam.PDU.NPVtbl.dataTbl.GPU("Idle Power [W]"),"W"),...
                                                CPUidlePower=simscape.Value(modelParam.PDU.NPVtbl.dataTbl.CPU("Idle Power [W]"),"W"));
disp(strcat("Number of Assemblies = ",num2str(ceil(modelParam.NumAssemblies)))); %[output:99246141]
%[text] ## Add Electrical Libraries
%[text] %[text:anchor:TMP_7839] The **PDU + CDU Assembly (LUT)** block acts as a load block for thermal and electrical power consumption in the data center. The *P* port outputs the electrical power consumption of the data center. Connect the *P* port to a **Dynamic Load** block from the Simscape Electrical™ library. This completes the basic electrical and thermal model for a DC architecture data center. For more information about electrical modeling techniques, see:
%[text] - [Stability Assessment of Data Center Power Delivery](file:../Electrical/StabilityAssessment.m) for AC architecture.
%[text] - [Design Solid State Transformer Power Delivery for Hyperscale Data Center](file:../Electrical/HyperscaleSSTDesign.m) for DC Hyperscale architecture. \
%%
%[text] ## Setup Test Harness and Simulate
modelParam.Name = "CreateLiquidCooledDataCenter";
%[text] Open model and simulate.
open_system(modelParam.Name);
sim(modelParam.Name);
%[text] Close model.
close_system(modelParam.Name,0);
%%
%[text] ## Analyse Results
%[text] Load the tabular data from the simulation results.
modelRes.Tbl = logsout_CreateLiqCooledDataCenter.extractTimetable;

figure("Name","Utilization"); %[output:9f476168]
plot(hours(modelRes.Tbl.Time),modelRes.Tbl.("U")); %[output:9f476168]
ylabel("Server Utilization (-)"); %[output:9f476168]
xlabel("Time (hr)"); %[output:9f476168]

figure("Name","Temperature"); %[output:667ea7b6]
plot(hours(modelRes.Tbl.Time),modelRes.Tbl.("T.GPU")); %[output:667ea7b6]
hold on; %[output:667ea7b6]
plot(hours(modelRes.Tbl.Time),modelRes.Tbl.("T.CPU")); %[output:667ea7b6]
hold off %[output:667ea7b6]
ylabel("Temperature (K)"); %[output:667ea7b6]
legend("GPU","CPU"); %[output:667ea7b6]
xlabel("Time (hr)"); %[output:667ea7b6]
%[text] 
%[text] Copyright 2026 The MathWorks, Inc.
%[text] 

%[appendix]{"version":"1.0"}
%---
%[metadata:view]
%   data: {"layout":"onright","rightPanelPercent":33}
%---
%[text:image:531e]
%   data: {"align":"baseline","height":259,"src":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAABLcAAAHqCAYAAAD20KyAAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAAHEeSURBVHhe7d29rixH9bBxAjuwZUsGCckREh8ShASEBMgJoXUSELEjSyARWYLkTUiISYgISAiIiY0EERE3wB1wBwTnVZ1RnX\/72d093V1d389PWjLMnqnuWatrVldp9j5fey1JkiRJkiR16mt8QJIkSZIkSeqFm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6pabW5IkSZIkSeqWm1uSJEmSJEnqlptbkiRJkiRJ6laXm1v\/7\/\/9v2biGT6\/ZBzF19WKI\/iaWnEEX1M6ruI4JeMqjtNSHMHX1Iiz+Ppa8QyfXyOe4fNrxRY+LyUkSZKkHNzcSoxn+PyScRRfVyuO4GtqxRF8Tem4iuOUjKs4TktxBF9TI87i62vFM3x+jXiGz68VW\/i8lJAkSZJycHMrMZ7h80vGUXxdrTiCr6kVR\/A1peMqjlMyruI4LcURfE2NOIuvrxXP8Pk14hk+v1Zs4fNSQpIkScrBza3EeIbPLxlH8XW14gi+plYcwdeUjqs4Tsm4iuO0FEfwNTXiLL6+VjzD59eIZ\/j8WrGFz0sJSZIkKQc3txLjGT6\/ZBzF19WKI\/iaWnEEX1M6ruI4JeMqjtNSHMHX1Iiz+Ppa8QyfXyOe4fNrxRY+LyUkSZKkHIbZ3JIkSe1gn7ZXS5IkKRc3tyRJ0u3Yp+3VmhXngWEYhmG0FKNwc0uSJN2OfdperVlxHhiGYRhGSzEKN7ckSdLt2Kft1ZoV54FhGIZhtBSjcHNLkiTdjn3aXq1ZcR4YhmEYRksxCje3JEnS7din7dWaFeeBYRiGYbQUo3BzS5Ik3Y592l6tWXEeOBckSbWwH43Uk9zckiRJt2OftldrVpwHzgVJUi3sRyP1JDe3JEnS7din7dWaFeeBc0GSVAv70Ug9yc0tSZJ0O\/Zpe7VmxXngXJAk1cJ+NFJPcnNLkiTdjn3aXq1ZcR44FyRJtbAfjdST3NySJEm3Y5+2V2tWnAfOBUlSLexHI\/UkN7ckSdLt2Kft1ZoV54FzQZJUC\/vRSD3JzS1JknQ79ml7tWbFeeBckCTVwn40Uk9yc0uSJN2OfdperVlxHjgXJEm1sB+N1JPc3JIkSbdjn7ZXa1acB84FSVIt7Ecj9SQ3tyRJ0u3Yp+3VmhXngXNBklQL+9FIPcnNLUmSdDv2aXu1ZsV54FyQJNXCfjRST3JzS5Ik3Y592l6tWXEeOBckSbWwH43Uk9zckiRJt2OftldrVpwHzgVJUi3sRyP1JDe3JEnS7din7dWaFeeBc0GSVAv70Ug9yc0tSZJ0O\/Zpe7VmxXngXJAk1cJ+NFJPcnNLkiTdjn3aXq1ZcR44FyRJtbAfjdST3NySJEm3Y5+2V2tWnAfOBUlSLexHI\/UkN7ckSdLt2Kft1ZoV54FzQZJUC\/vRSD3JzS1JknQ79ml7tWbFeeBckCTVwn40Uk9yc0uSJN2OfdperVlxHjgXJEm1sB+N1JPc3JIkSbdjn7ZXa1acB84FSVIt7Ecj9aQuN7ckSZKkHnARMdJCQpLUF\/ajkXqSm1uSJElSJlxEjLSQkCT1hf1opJ7k5tbgRrxopV45HyVpPlxE2AMkSbWwH43Uk9zcGhgv2pEuXKk3nIvOR0maAz\/7\/fyXJNXCfjRST3Jza1C8YEe7cKXecC46JyVpDvzc97NfklQL+9FIPcnNrQHxYh3xwpV6w7novJSkOfAz3899SVIt7Ecj9SQ3twbEi3W0i1bqFeekc1OSxsfPfD\/3JUm1sB+N1JPc3BoML9TRLlj16R\/\/+Mfrr33ta28i\/O+ZcW46RyVpbPy89zNfklQL+9FIPcnNrYHwIh3xglWf3Nz6P5ybzlNJGhs\/6\/28lyTVwn40Uk9yc2sQvEB7v1iXmyFr8fWvf\/31T3\/609e\/\/e1vX\/\/73\/\/my7+Cr13Gd7\/73Tfj\/P73v386zlJ4TXh9+O8Z8bhnXxfOj+e+9j7++Mc\/vv7Pf\/7Dl1fn5tZXcY72Pl8lSdv4Oe9nvaTauJa4K3KOnStmw340Uk\/qsposxkgFuYK5GCEvzza3GGFjZ2tTh8\/dizDOkc2X1ja3GGHTryVubr3EuTrCvJWWeF17bWtWnActzQXeP9wVOcfOFdJMclzzccxcY+cadzbsRy31pFRdVpPFGKkgVzAXI+Tk2WZI2Mj6y1\/+8uYbS\/F54X\/\/97\/\/5VPf\/jxsEFH4ttbf\/va3159\/\/vmbb4PtPXep5ubWmvA+wre2lu8hvKdWPKvnrDhnR5i7UsTr2mtbs+I8aGkubN1XpIhj5ho717jSTHJc8879PrAftdSTUnVZTRZjpIKcxTyMko8zmyFxoynE2jeW4s+ebViFjbGf\/\/znu2NFrW1uReE9LDe4nuWulDP1nA3n7ihzWOI17XWtWXEetDQXnt1XXBHHzDV2rnGlmeS45p37fWA\/aqknpeqymizGSAU5gzkYKR9nNkPCt5bic8O3tyj+7NnmVhS+8RRfE77VtabVza0gfIMrPreVb2+dqedsOHdHmseaG69nr2nNivOgpblw5L7irDhmrrFzjSvNJMc179zvA\/tRSz0pVZfVZDFGKshRfP+j5eLsZkh87toHVHz86OZWEDev1jbLgpY3t5a5O3ucXM7Wczacw6PNZ82J17LXs2bFedDSXDhyX3FWHDPX2LnGlWaS45p37veB\/ailnpSqy2qyGCMV5Ai+9xHzcGYzJPwqXnzu2gdUfPzM5tby+Gvf3up5cyv8PPz65Y9+9KOv5C1s5IXHn+U7Cs8L3wxb\/t2z+K9Yhr+HxufG52yNH14TnxPOjX8\/Lfydta3j7f0KaS84l0ec15oLr2OvZc2K86CluXDkvuKsOGausXONK80kxzXv3O8D+1FLPSlVl9VkMUYqyBF87yPm4MhmSLTcFAmbMxR\/dmZzK4ibKGsbJy1vboXzjc9dO\/cj\/\/Li3q8zhk2n5a9urgXf37N6PtvYWv58K0bAOT3i3NY8eB17LWtWnActzYUc\/TOOmWvsXONKM8lxzTv3+8B+1FJPStVlNVmMkQryDN\/3qO\/\/2WZIFP7e1vIPqK99yyr+7Ozm1t4G1t7P9sRzOfu6o5tbzEf4ttNRIXfLb3Nt5Wv5R\/ePftNrr57LjauwacaNreUfyQ\/nx9ePhnN71Dmu8fEa9jrWrDgPWpoLz+4rrohj5ho717jSTHJc8879PrAftdSTUnVZTRZjpILs4Xse+b3vbYaEDZuwEcNvD2192yj+fGuzZkvcUFrbiGptcyvkaPmNrRBr39o6Im5wrf29seVGVPjD9Udt1ZMbW2uWzzmzWdczzvGR57rGxevXa1iz4jxoaS5s3VekiGPmGjvXuNJM4ly6O3KOnStmw37UUk9K1WU1WYyRCrKF77e3OGu5GfIswrd6+DeeluLzRtncehYhH2c2nmj5ry3S3sbXnrXNreVm3NbGVvBsY+8sXpu9hdQLXrtev5oV50FLc4H3EHdFzrFzhTQTXv93Rc6xc8Vs2I9a6kmpuqwmizFSQbbw\/fYWZ+1tbi3\/iPjaryFSfN3Zza24+bK2EdXi5lb4FcGwycdf6ztrmXuKj5\/dPOPm1vJbd3sbW0Go8fK5qe+P12ZvIfWC167Xr2bFedDSXOC9xF2Rc+xcIc0kxzUfx8w1dq5xZ8N+1FJPStVlNVmMkQqyhe+3tziLmyEp4jhnN7f2NrD2frYnnsvZ1219e2n57ae1P6a\/JeQ0PH\/597niv5a4HJOvuVqT5WuXf9fr2cZWxH\/ZMeQv5OTI5ibx2uwtpF7w2vX61aw4D1qaC+z1d4hj5ho717jSTHJc8879PrAftdSTUnVZTRZjpILs4XvuKc5K2UihOM7Zza248bP2uri5dfbX8+K53LW5Fb7FtNz4OZIr\/q2yvVhKqcnytWe+tRWF9xlysNyMixEeO7PJxWuzp5B6wuvXa1iz4jxoaS6w198hjplr7FzjSjPJcc079\/vAftRST0rVZTVZjJEKsofvuac4K2UjheI4a5tUW5a\/Chf+BULa2mx65sq5BHvHC+cXfxY22\/Z+bW+Z1\/AtreV7C68LP8\/9zS0e4+wfvg\/nHH79cvmvNoY4+sfmeW32FFJPeP16DWtWnActzQX2+jvEMXONnWtcaSY5rnnnfh\/Yj1rqSam6rCaLMVJBnuH7HvX9czMkRRznzIZS\/DbU1jeslv+C39rm15rlJtTeH8Bfs7e5FSz\/CPzeZlHcENr7xtky90th8+vq+a\/Vc\/kNrrPjRcucnqlvyzi3R53jGh+vYa9jzYrzoKW5wF5\/hzhmrrFzjSvNJMc179zvA\/tRSz0pVZfVZDFGKsgRfO8j5mBtM+Sqs5sfy02XrWOHbwnF5xz91brluEe\/ZRQ929wK4q9KhtjacDvyt8K2NreCsCn27PVrtuq5\/PbV1Q2u+J6O1rdlnNMjzm3Ng9ex17JmxXnQ0lxY6\/Wp4pi5xs41rjSTHNe8c78P7Ect9aRUXVaTxRipIEfx\/Y+Wh63NkCviOM82P8I3k5abLc\/+RcAz3zxaftPr6GbY0pHNrXD+8W9ShW+erTnyza3l+6LlN8Se5Wdpq578m2Fbm3Jblu\/5WX1bx7k82pzWfHgtez1rVpwHLc2FtV6fKo6Za+xc40ozyXHN9zr3a0RN7Ect9aRUdTN7EYsxUkGO4vsfLRdbmyFXxHHWNj\/CZkr4+1phQ2f5x8qfbVYFy42VEGEMnmsYe7lhFjZy9v4m1pYjm1vB8m+Frb1fbrLFb5CFcwo\/i9\/M2jvWcjMqvDe+5zV79VxucIV8HtngCq8J73V5Lme\/DdcSzuHR5rPmxGvZ61mz4jxoaS5s9foUccxcY+cct3RItfBavCtyjp07Sil5rDXsRy31pFR1M3sRizFSQc5gDkbKx95myFn84NqL8CtuRzZXorChstxg2Ysw9pWNreDo5lYQ\/1h72Cha2\/B59q8lLn+9cU14D8vnrAV\/bfFZPcN5xo3C8N9lnpbvfSuObEa2inN3pHmsufF69prWrDgPWpoL7Kd3Rc6xc0cpJY8lUY7rL46Za+yc4+YYe0vJY61hP2qpJ6Wqm9mLWIyRCnIW8zBKTp5thpzBm5ZlhG8qhY2YsIGythF0VPz2F7\/5FDa+1r7RddaZza3lN6G4yRSFzSBuyoVzj79qeORY8Vtpy\/ccNqbCMfkri0fqGTYVl79WGTe4wvN5nPicsJGXUrfaOGdHmb9SwGva61qz4jy4cy5w3LNjP+v1V8Qxc42dc9wcY28peSyJclx\/zv1jSh5rDXvG2b7RsrqZvYjFGKkgVzAX5kTqA+esc1cj4XXtta1ZcR7cMRc43lockWOR5QL3mJLHkijH9efcP6bksdawVxztFz2om9mLWIyRCnIV82FepLZxrjpnNRpe217fmhXnQepc4Fh78UyORZYL3GNKHkuiHNefc\/+Yksdawz5xpFf0om5mL2IxRirIVcyHuZHaxTnqfNWIeG17fWtWnAcpc4HjHIk9ORZZLnCPKXksiXJcf879Y0oeaw17xLM+0ZO6mb2IxRipICmYE\/MjtYdz03mqUfH69hrXrDgPrs4FjnEmtuRYZLnAPabksSTKcf05948peaw17A97PaI3dTN7EYsxUkFSMS\/mSGoH56TzUyPjNe51rtbw+mwhtvB5V2JNjkWWC9xjSh5LohzXn3P\/mJLHWsPesNUfelQ3sxexGCMV5A7MjTmS2sA56dzUyHide60rN15vxldjTY5FlgvcY0oeS6Ic159z\/5iSx1rD3rDVH3pUN7MXsRgjFeQuzI95kuriXHROanS81r3edRdeV8axWJNjkeUC95iSx5Joec3fGTnHzh2llDzWGvaGrf7Qo7qZvYjFGKkgd2F+zJVUD+eg81Ez4LXu9a6zeP0Y6UFc3N0VOcfOHaWUPJZEOa6\/OGausXOOm2PsLSWPtYZ9Ya039KpuZi9iMUYqyJ2YI3Ml1cE56FzUDHi9e81rD68VI09QjkWWC9xjSh5LohzXn3P\/mJLHWsO+sNYbelU3sxexGCMV5G7Mk7mSyuMcdB5qBrzmve61xGujdJTEY+8dn8+7OyjHIssF7jEljyVRjuvPuX9MyWOtYV9Y6w29qpvZi1iMkQqSg3mS6nMeajbs01774vVwd7SK53n2XPnalKAciywXuMeUPFbE6+FsbOHzrsQaPudqbOHzrsQaPudslJDj+nPuH1PyWGt4vZW65kqom9mLWIyRCiJJ0gjYp+3V82H974re8PzPvge+NiUoxyLLBe4xJY8V8Xo4G1v4vCuxhs+5Glv4vCuxhs85GyXkuP6c+8eUPNYaXm+lrrkS6mZWkiRJw+ANc0qMgu\/r7Hvja1OCciyyXOAeU\/JYEa+Hs7GFz7sSa\/icq7GFz7sSa\/ics1FCjuvPuX9MyWOt4fVW6poroW5mJUmS1D3eKF+JUfF9XnmvfP2VWJNjkeUC95iSx4p4TZyNLXzelVjD51yNLXzelVjD55yNEnJcf879Y0oeaw2vt1LXXAl1MytJkqQu8eb4bMyC7\/vKe+frr8SaHIssF7jHlDxWxGvibGzh867EGj7namzh867EGj7nbJSwvObvjJxj545SSh5rDa+3UtdcCXUzK0mSpG7whvhMzIp5uJILvv5KrOHi7q7IOXbuKKXksSTKcf3FMXONnXPcHGNvKXmsNewNW\/2hR3UzK0mSpObxRvhoaD13V3CMM7ElxyLLBe4xJY8lUY7rz7l\/TMljrWF\/2OsRvambWZ2ynHxGnjDPZcI8lwlJSsUb4COhr2J+UnLEcY7Glhy9Io6Za+yc4+YYe0vJY0mU4\/pz7h9T8lhr2B\/2ekRv6mZWpywnn5EnzHOZMM9lQpKu4E3v0dA65ik1VxxrL57J0SvimLnGzjlujrG3lDyWRDmuP+f+MSWPtYZ94kiv6EXdzOqU5eQz8oR5LhPmuUxI0hm82T0Seo45uyNvHG8tjsjRK+KYucbOOW6OsbeUPJZEOa4\/5\/4xJY+1hr3iaL\/oQd3M6pTl5DPyhHkuE+a5TEjSUbzR3Qudw\/zdmUOOe3bsHL0ijplr7Jzj5hh7S8ljSZTj+nPuH1PyWGvYM872jZbVzaxOWU4+I0+Y5zJhnsuEJD3DG9y90DXMY0u5zNEr4pi5xs45bo6xt5Q8lkQ5rj\/n\/jElj7WG\/ailnpSqbmYvYjFGKsie5eQrPQlHxFzGfPIx85yGuTTPeTCX5lO1sU\/P0qt7wdrshdIwny3lNEevWPb5u+XqbzV6Z8ljScR7xrsi59i5o5SSx1rDftRST0pVN7MXsRgjFWQPJ2DtidE75jLmk4+Z5zTMpXnOg7k0n6qNfXqWXt061mQvdA\/mtaXcsm\/cFTnHzh2llDyWRDmuvzhmrrFzjptj7C0lj7WG\/ailnpSqbmYvYjFGKsgeNt\/aE6N3zGXMJx8zz2mYS\/OcB3NpPlUb+\/QsvbplrMdW6F7Mb0s5ztErln3+brn6W43eWfJYEuW4\/pz7x5Q81hr2o5Z6Uqq6mb2IxRipIHuWk6\/0JBwRcxnzycfMcxrm0jznwVyaT9XGPj1Lr24R67AVyoN5binXOXrFss\/fLVd\/q9E7Sx5LohzXn3P\/mJLHWsN+1FJPSlU3sxexGCMVZM9y8pWehCNiLmM++Zh5TsNcmuc8mEvzqdrYp2fp1S1h\/rdCeTHfLeU8R69Y9vm75epvNXpnyWNJlOP6c+4fU\/JYa9iPWupJqepm9iIWY6SC7FlOvtKTcETMZcwnHzPPaZhL85wHc2k+VRv79Cy9uhXM\/VqoDOa9pdzn6BXLPn+3XP2tRu8seSyJclx\/zv1jSh5rDftRSz0pVd3MXsRijFSQPcvJV3oSjoi5jPnkY+Y5DXNpnvNgLs2namOfnqVX18acb4XKYe5byn+OXrHs83fL1d9q9M6Sx5Iox\/Xn3D+m5LHWsB+11JNS1c3sRSzGSAXZs5x8pSfhiJjLmE8+Zp7TMJfmOQ\/m0nyqNvbpWXp1Tcz3Wqg81qClOuToFcs+f7dc\/a1G7yx5LIlyXH\/O\/WNKHmsN+1FLPSlV3cxexGKMVJA9y8lXehKOiLmM+eRj5jkNc2me82AuzadqY5+epVfXwlwzVA9r0VI9cvSKZZ+\/W67+VqN3ljyWRDmuP+f+MSWPtYb9qKWelKpuZi9iMUYqyJ7l5Cs9CUfEXMZ88jHznIa5NM95MJfmU7WxT8\/Sq0tjjtdCdbEeLdUkR69Y9vm75epvNXpnyWNJlOP6c+4fU\/JYa9iPWupJqepm9iIWY6SC7FlOvtKTcETMZcwnHzPPaZhL85wHc2k+VRv79Cy9uiTml6E2sC4t1SZHr1j2+bvl6m81emfJY0nEe8a7IufYI0VN7Ect9aRUdTN7EYsxUkH2cFLUnhi9Yy5jPvmYeU7DXJrnPJhL86na2Kdn6dWlMLcMtYO1aak+7Bt3Rc6xRwpJKo39qKWelKrLT1UWY6SC7GFDtCmmYS5jPvmYeU7DXJrnPJhL86na2Kdn6dW5MadrobawPtZIklQL+9FIPanL1Q+LMVJB9nDh6uI1DXMZ88nHzHMa5tI858Fcmk\/Vxj49S6\/OiflkqE2sk7WSJNXCfjRST+py9cNijFSQPVy4unhNw1zGfPIx85yGuTTPeTCX5lO1sU\/P0qtzYS4ZahdrZb0kSbWwH43Uk7pc\/bAYIxVkDxeuLl7TMJcxn3zMPKdhLs1zHsyl+VRt7NOz9OocmEeG2sZ6WTNJUi3sRyP1pC5XPyzGSAXZw4Wri9c0zGXMJx8zz2mYS\/OcB3NpPlUb+\/QsvfpOzB9DfWDdrJ0kqRb2o5F6UperHxZjpILs4cLVxWsa5jLmk4+Z5zTMpXnOg7k0n6qNfXqWXn0X5o6hfrB21k+SVAv70Ug9qcvVD4sxUkH2cOHq4jUNcxnzycfMcxrm0jznwVyaT9XGPj1Lr74D88ZQX1g\/ayhJqoX9aKSe1OXqh8UYqSB7uHB18ZqGuYz55GPmOQ1zaZ7zYC7Np2pjn56lV6dizhjqD2toHSVJtbAfjdSTulz9sBgjFWQPF64uXtMwlzGffMw8p2EuzXMezKX5VG3s07P06hTMl7kbA2tpPSVJtbAfjdSTulz9sBgjFWQPF64uXtMwlzGffMw8p2EuzXMezKX5VG3s07P06quYK\/M2DtbTmkqSamE\/Gqkndbn6YTFGKsgeLlxdvKZhLmM++Zh5TsNcmuc8mEvzqdrYp2fp1VcwT+ZsLKypdZUk1cJ+NFJP6nL1w2KMVJA9XLi6eE3DXMZ88jHznIa5NM95MJfmU7WxT8\/Sq89ijszXeFhXaytJqoX9aKSe1OXqh8UYqSB7uHB18ZqGuYz55GPmOQ1zaZ7zYC7Np2pjn56lV5\/B\/JirMbG21leSVAv70Ug9qcvVD4sxUkH2cOHq4jUNcxnzycfMcxrm0jznwVyaT9XGPj1Lrz6KuTFP42J9rbEkqRb2o5F6UperHxZjpILs4cLVxWsa5jLmk4+Z5zTMpXnOg7k0n6qNfXqWXn0E82KOxsYaW2dJUi3sRyP1pC5XPyzGSAXZw4Wri9c0zGXMJx8zz2mYS\/OcB3NpPlUb+\/QsvfoZ5sT8jI91ttaSpFrYj0bqSV2ufliMkQqyhwtXF69pmMuYTz5mntMwl+Y5D+aypXz+7W9\/e\/3555+\/\/tGPfvSV8\/vud7\/7+qc\/\/enrP\/7xj6\/\/+9\/\/fuU1\/\/jHP168n2WEsX7+85+\/ee1\/\/vOfr7x2T3z973\/\/e\/5o0\/JczrxuduzTs\/TqPcyHuZkDa229JUm1sB+N1JPaWf2cwGKMVJA9XNyF0HXMZcwnHzPPaZhL85wHc9lCPsOmVtjA4nmtRdhAWnq2ucUIm2dHNrni889sUrm5dQ379Cy9egtzYV7mwXpbc0lSLexHI\/Wk+qufC1iMkQqyh4u5ELqOuYz55GPmOQ1zaZ7zYC5r5zNsNsXz+PrXv\/76t7\/97YsNrH\/\/+99vvnkVvr3Fny03lPiz+PO\/\/OUvb769tTxO2FDbE597ZpPKza1r2Kdn6dVrmAdzMhfW3LpLkmphPxqpJ9Vd\/VzEYoxUkD1cuNZevPaOuYz55GPmOQ1zaZ7zYC5r5nO5sRU2tfgrh0c829xaCptky1953Nvgis85s0nl5tY17NOz9GpiDmbPx4xYd2svSaqF\/WiknlRv9ZOAxRipIHu4cDXuD\/NcJsxzmaghfBMrHj98s+qqM5tbQdhAixtc4RtcW7+iGMc8s0nl5tY17NOz9Oolvv+ZczEz1t76S5JqYT8aqSfVWf0kYjFGKsgeLlyN+8M8lwnzXCZKCxtMYWMpHDv8umCKs5tbwfL44dtja+KYZzap3Ny6hn16ll4d8b3PmgetXwuSJNXAfjRSTyq\/+tFlXLga94d5LhPmuUyUFr6pFY+99c2po65sbgVh8ym+bu3XIePPzmxSubmls3jTOOINpI7jNeB1IEmqhf1opJ5UfvWjy7hwNe4P81wmzHOZKC3+cffwB+JTXd3cCptq8XVrf3sr\/uzMJpWbWzqDN4wj3jzqHF4HXguSpFrYj0bqSeVXP7qMC1fj\/jDPZcI8l4nS4q8E3rEBdHVzK4ivWzuPvZ9tcXNLR\/FmccQbR53Ha8HrQVItv\/rVr17\/5Cc\/uT1+\/etfv3jsjvjZz372+he\/+MWLx++Iv\/\/970zPFNiPRupJ5Vc\/uowL1xqL15EwlzGffMw8p2EuzXMezGWNfMbjrn1j6qyUza3wzbHwurWNqDjm2s+2uLmlo3izONpNo67h9dDCNeEC9\/9i1gWu5vTjH\/\/49SeffPLiMyklPv744zdz6b333nvxs5R49erV629961uvv\/Od77z+9NNPX\/w8Jd5\/\/\/3Xf\/3rX5meKTAXIUZRfvWjy7hwrbF4HQlzGfPJx8xzGubSPOfBXNbIZzzu2c2oNW5uqTe8URzthlHX8Zpo4bpwgfuImRe4mlOY+7\/73e\/4cJIf\/vCHb+b+N77xDf4oyZ\/\/\/Oe3c\/9Pf\/oTf5zkm9\/85rRzn5+DIUZRfvWjy7hwrbF4HQlzGfPJx8xzGubSPOfBXNbIZzzu2c2oNSmbWz\/60Y\/evG5tIyqOufazLW5u6RneJI52s9gD5v7OSMXx7hgzlQvch5kXuJqTc\/9h5rnPftRCT7pL+dWPLuPCtcbidSTMZcwnHzPPaZhL85wHc1kjn\/G4f\/zjH\/mj01I2t+Lr1jai9n62xc0t7eEN4og3i61hnmvEGXzt2dfn4AL3YeYFrubk3H+Yee6zH7XQk+5SfvWjy7hwrbF4HQlzGfPJx8xzGubSPOfBXNbI53e\/+903x\/3888\/5o9Oubm79+9\/\/3n1d\/NmZc3RzS1t4czjijWJtzGuL8Qyff+Q1ubnAfZh5gas5OfcfZp777Ect9KS7lF\/96DIuXGssXkfCXMZ88jHznIa5NM95MJc18hk2jMJxw7+amOrq5tZvf\/vb3XOIf48r\/Peoq+eisfHGcMSbxFqYz55iDZ+z9bySXOA+zLzA1Zyc+w8zz332oxZ60l3Kr350GReuNRavI2EuYz75mHlOw1ya5zyYyxr5XG4Cpf5q4pUNpf\/85z9vNrXCa7a+YXVlAy68l3gu4RgSbwpHvEEsjXkcIfbeW20ucB9mXuBqTs79h5nnPvtRCz3pLuVXP7qMC9cai9eRMJcxn3zMPKdhLs1zHsxlrXzGb0aFzaPwK4JXnd3c+u9\/\/\/v2D8mHY4f\/v+Yvf\/nL23HD\/z4i\/rpl+K8U8KZwtJvDUpi\/lMiFx7kranOB+zDzAldzcu4\/zDz32Y9a6El3qbP60SVcuNZavI6CuYz55GPmOQ1zaZ7zYC5r5XP57anw37\/97W98yiFnNrfCJlrc2ArxbFMtblYd2YCL3\/QKcXQzTGPjDeFoN4a5MW9XogU8p7NRmwvch5kXuJpTmPuffPLJi8+klPj444\/fzP333nvvxc9S4tWrV2\/n\/qeffvri5ynx\/vvvTzv3mYsQo6iz+knEYoxUkD1cuNZavI6CuYz55GPmOQ1zaZ7zYC5r5jNsGMUNrhBh4yn8ah83qcLzwobRz3\/+8xc\/e7a5FR6Lr43PO7JZFSzHDq8Jv8K4fF341lcYe7lhduYP0OuBfXqEXs33M8r7yo35Ohut4\/keidpc4D5i5gWu5hTm\/re\/\/e03c\/Wu+OCDD97895133nnxs5T4wQ9+8Hbuf\/\/733\/x85R49913p537\/BwMMYp6q58ELMZIBdnDhWvNxesImMuYTz5mntMwl+Y5D+aydj7DBtHyW0\/PghtYyw2oIxGOtfWriGvC+MsNuL0If6Re57FP996r+V5GeV85MU9Ho2d8L8+iFhe4j5h5gas5+a3Nh5m\/tck+VLMX3a3u6uciFmOkguzhgiuErmMuYz75mHlOw1ya5zyYy1byGX5NMXxrK3zDKv46YIywuRT+Rlf45hQ3pp5tboVvVYUxw9h87VHxG1phHG50hfMKm1r+Afnr2Kd77tV8HyO8p1yYn6MxGr6\/vajBBe7DzAtczcm5\/zDz3GcPqtWHcmhj9XMSizFSQfZwcRdC1zGXMZ98zDynYS7Ncx7MpflUbezTPfdqvo\/e308OzM2RmAHf816U5AL3YeYFrubk3H+Yee6z95TuPzl1ufphMUYqyB4uXF28pmEuYz75mHlOw1ya5zyYS\/Op2tine+3VfA89v5ccmJdnMSPmYC9KcYH7MPMCV3Ny7j\/MPPfZd0r2nty6XP2wGCMVZA8Xri5e0zCXMZ98zDynYS7Ncx7MpflUbezTPfZqnn+v7yMH5uRZzIy5OBK5ucB9mHmBqzk59x9mnvvsNyV6Tildrn5YjJEKsocLVxevaZjLmE8+Zp7TMJfmOQ\/m0nyqNvbp3no1z73X93E35uJZ6HzOjuSOz332fHKB+zDzAldzcu4\/zDz32TvO9o+Wdbn6YTFGKsgeLlxdvKZhLmM++Zh5TsNcmuc8mEvzqdrYp3vr1Tz3Ht\/DnZiHvdBXMT\/LHPHxtXg2FuMIF7gPMy9wNSfn\/kOY+7xvLhH\/+9\/\/eCrFsWcc7Rs96HL1w2KMVJA9nBwhdB1zGfPJx8xzGubSPOfBXJpP1cY+3VOv5nn3dv53Yg72QuuYJ+aKP1uLo89bPn+PC9yHmRe4mlOY+7weU+Kdd955\/cEHH7yZ+\/xZanz00Udv5z5\/lhLvv\/\/+63fffffN\/3716tXrL7\/8Mnv84Q9\/eHO8FuY++8WRntGLLlc\/LMZIBdnDiRlC1zGXMZ98zDynYS7Ncx7MpflUbezTvfRqnnNP534nvv+90D7maytnfE5q7HGB6wJXcwpz\/7PPPntxbV6Nf\/zjH283tj\/88MMXP0+J3\/\/+92\/n\/hdffPHi51fjX\/\/619uN7V\/+8pdMURb\/\/Oc\/m5n77BXP+kVPulz9sBgjFWQPm3IIXcdcxnzyMfOchrk0z3kwl+ZTtbFP99Creb49nftd+L73Qscwb3u54\/NSY4sLXBe4mpPf2nyYee6zT+z1it50ufphMUYqyB4uXF28pmEuYz75mHlOw1ya5zyYS\/Op2tine+jVPN9ezvsOfM97oXOYvyM55PNTYo0L3IeZF7iak3P\/Yea5zx6x1Sd61OXqh8UYqSB7uHB18ZqGuYz55GPmOQ1zaZ7zYC7Np2pjn269V\/NcezjnO\/D97oWuYR6P5pKvuRprXOA+zLzA1Zyc+w8zz332iK0+0aMuVz8sxkgF2cOFq4vXNMxlzCcfM89pmEvznAdzaT5VG\/t0y72a59n6+d6B73UvlIb5PJNTvu5KrHGB+zDzAldzcu4\/zDz32SO2+kSPulz9sBgjFWQPF64uXtMwlzGffMw8p2EuzXMezKX5VG3s0y33ap5n6+ebiu9zK3QP5vVobvmalCAXuA8zL3A1J+f+w8xzn\/1hrUf0qsvVD4sxUkH2cOHq4jUNcxnzycfMcxrm0jznwVyaT9XGPt1qr+Y5tnyuqfget0L3Yn6P5pivSQlygfsw8wJXc3LuP8w899kf1npEr7pc\/bAYIxVkDxeuLl7TMJcxn3zMPKdhLs1zHsylMVb0iH26xV7N82v1PFPx\/W2F8mCej+aar0kJcoH7MOMCl9fGmdjC512JNXzO1djC512JNXzO2cjJuf8w49yPeL3lvuZK6vKOmcUYqSB7uNjpdcHTCuYy5pOPmec0zKV5zoO5NMaKHrFPt9areW6tnmcqvre1UF7M99Gc8zUpQS5wH2Zb4PK6OBtb+LwrsYbPuRpb+LwrsYbPORs5hbnPe4w7Isx9PnZHxLnPx++KWeb+Eq+33NdcSV3eMbMYIxVkDydjCF3HXMZ88jHznIa5NM95MJfGWNEj9unWejXPrcVzTMH3tRXKjzk\/mne+JiXIBe5XY5YFLq+Ls7GFz7sSa\/icq7GFz7sSa\/ics5FTmPufffbZ6y+\/\/PK2+N73vvdm7n\/44YcvfpYSv\/nNb97O\/S+++OLFz1Pio48+mmruL\/F6y33NldTlHTOLMVJB9rARh9B1zGXMJx8zz2mYS\/OcB3NpjBU9Yp9uqVfzvFo7vxR8T1uhcpj7o\/nna1KCXOA+YrYFLq+Ls7GFz7sSa\/icq7GFz7sSa\/ics5GT39p8mO1bm0u83nJfcyV1ecfMYoxUkD1c7BjXYyufW48b12Irn1uPG9fCfI4fPWKfbqVX85xaO78UfD9rofJYgzN14OuuxBoXuA8zLnB5fZyJLXzelVjD51yNLXzelVjD55yNnJz7DzPO\/YjXW+5rrqQu75hZjJEKsoeLHeP+MM9lwjzXC7WPNeu1buzTrfRqnlNL53YV38tWqA7W4Uwt+LorscYF7sPMC1zNybn\/MPPcZ4\/Y6hM96vKOmcUYqSB7uNgx7g\/zXCbMc71Q+1izXuvGPt1Cr+b5tHJeKfhe1kJ1sR5nasLXXYk1LnAfZl7gak7O\/YeZ5z57xFaf6FGXd8wsxkgF2cPFjnF\/mOcyYZ7rhdrHmvVaN\/bp2r2a59LCOaXg+1gLtYF1OVsbvvZMbHGB+zDzAldzcu4\/zDz32Sf2ekVvurxjZjFGKsgeLnaM67GVz63HjWuxlc+tx41rcSafah9r1mvd2Kdr92qeSwvndAXPfyvUDtbmSn34+qOxxQXuw8wLXM3Jf0ziEbP9YxJL7BN7vaI3Xd4xsxgjFWQPFzu9LnhawVzGfPIx85yGuTTPeTCXW6H2sWa91o19umav5nnUPp+reP5rofawRlfrxDH24hkXuI+YeYGrOYW5z3uMOyLMfT52R8S5z8fvihnnPvvFkZ7Riy7vmFmMkQqyh5MxhK5jLmM++Zh5TsNcmuc8mMutUPtYs17rxj5dq1fzHGqey1U8961Qm1inlFpxnLU4wgXuV2PGBa7m5Lc2H2b+1iZ7xtG+0YMu75hZjJEKsoeNOISuYy5jPvmYeU7DXJrnPJjLrVD7WLNe68Y+XatX8xxqnssVPO+1UNtYrztqxvHOjukC92HmBa7m5Nx\/mHnus3ec7R8t6\/KOmcUYqSB7uNjpdcHTCuYy5pOPmec0zKV5zoO53Aq1jzXrtW7s0zV6NY9f6zyu4DmvhfrAurVQOxe4DzMvcDUn5\/7DzHOf\/aiFnnSXLu+YWYyRCrKHi51eFzytYC5jPvmYeU7DXJrnPJjLrVD7WLNe68Y+XbpX89g1zuEqnvNaqB+sXQv1c4H7MPMCV3Ny7j\/MPPfZj1roSXfp8o6ZxRipIHu42Ol1wdMK5jLmk4+Z5zTMpXnOg7ncCrWPNeu1buzTpXs1j13jHM7iua6F+sMatlBHF7gPMy9wNSfn\/sPMc5\/9qIWedJc+75gnxcVOrwueVjCXMZ98zDynYS7Ncx7M5VaofayZdTuPN2093LzxXNdCfWIdW6ilC9yHmRe4mpNz\/2Hmuc9+1EJPuot3zB3hYscFTxrmMuaTj5nnNMylec6DudwKtY81s27n8aat5Rs3nudaqG+sZws1dYH7MPMCV3Ny7j\/MPPfZj1roSXfxjrkjXOy44EnDXMZ88jHznIa5NM95MJdbofaxZtbtHN6wtXzjxnNcC\/WPNW2hri5wH2Ze4GpOYe5\/+9vffjNX74oPPvjgzX\/feeedFz9LiR\/84Adv5\/73v\/\/9Fz9PiXfffXfauc9+1EJPuot3zB3hYscFTxrmMuaTj5nnNMylec6DudwKtY81s27H8Wat5Zs2niND42BtW6ivC9xHzLzA1ZzC3P\/kk09efCalxMcff\/xmPr333nsvfpYSr169ejv3P\/300xc\/T4n3339\/2rnPXIQYhXfMHeFixwVPGuYy5pOPmec0zKV5zoO53Aq1jzWzbsfxZq3Fmzae21poLKxvCzV2gfuImRe4mpPf2nyY+Vub\/BwMMQrvmDvCxY4LnjTMZcwnHzPPaZhL85wHc7kVah9rZt2O4Y1aizdsPDeGxsQ6t1BrF7gPMy9wNSfn\/sPMc5\/9qIWedBfvmDvCxY4LnjTMZcwnHzPPaZhL85wHc7kVah9rZt2e401aazdrPK+10LhY6xbq7QL3YeYFrubk3H+Yee6zH7XQk+7iHXNHuNhxwZOGuYz55GPmOQ1zaZ7zYC63Qu1jzazbc7xJa+lmjee0Fhob691CzV3gPsy8wNWcnPsPM8999qMWetJdvGPuCBc7LnjSMJcxn3zMPKdhLs1zHszlVqh9rJl128cbtJZu1HhODM2BdW+h9i5wH2Ze4GpOzv2Hmec++1ELPeku3jF3hIsdFzxpmMuYTz5mntMwl+Y5D+ZyK9Q+1sy6bePNWSs3aTyftdA8WPsW6u8C92HmBa7m5Nx\/mHnusx+10JPu4h1zR7jYccGThrmM+eRj5jkNc2me82Aut0LtY82s2zbenLVwk8ZzYWg+vAZauA5c4D7MvMDVnJz7DzPPffajFnrSXbxj7ggXOy540jCXMZ98zDynYS7Ncx7M5VaofayZdVvHG7PaN2g8j7XQnHgdtHAtuMB9mHmBqzmFuf\/ZZ5+9\/vLLL2+L733ve2\/m\/ocffvjiZynxm9\/85u3c\/+KLL178PCU++uijN3Px1atXL36WI\/7whz80M\/fZj1roSXfxjrkjXOy44EnDXMZ88jHznIa5NM95MJdbofaxZtZtHW\/Mat6c8TzWQvPitdDC9eAC9xEzL3A1pzD3eY9xR4S5z8fuiDj3+Xiv0cLcZz9qoSfdxTvmjnByhNB1zGXMJx8zz2mYS\/OcB3O5FWofa2bdXuJNWc2bM54DQ+I10cJ14QK3brSwwJU0J\/ajFnrSXbq8Y2YxRirIHjbGELqOuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/v0Xb2aY9459hk8\/lpIAa8Lrw1JUi3sRyP1pC7vmFmMkQqyh4udXhc8rWAuYz75mHlOw1ya5zyYy61Q+1izXuvGPn1Xr+aYd459FI\/NkJZ4fXiNSJJqYT8aqSd1ecfMYoxUkD1c7PS64GkFcxnzycfMcxrm0jznwVxuhdrHmvVaN\/bpO3o1x7tr3DN4bIZEvEa8TiRJtbAfjdSTurxjZjFGKsgeLnZ6XfC0grmM+eRj5jkNc2me82Aut0LtY816rRv79B29muPdMeZRPO5aSGt4nXitSJJqYT8aqSd1ecfMYoxUkD1c7PS64GkFcxnzycfMcxrm0jznwVxuhdrHmvVaN\/bp1F7Nse4Y8ygekyHt4fXiNSNJqoX9aKSe1OUdM4sxUkH2cLHT64KnFcxlzCcfM89pmEvznAdzuRVqH2vWa93Yp1N6NcdJHe8MHpMhPcNrxutGklQL+9FIPanLO2YWY6SC7OFip9cFTyuYy5hPPmae0zCX5jkP5nIr1D7WrNe6sU+n9GqOkzreETzWWkhH8Lrx2pEk1cJ+NFJP6vKOmcUYqSB7uNjpdcHTCuYy5pOPmec0zKV5zoO53Aq1jzXrtW7s01d7NcdIGesoHoshncHrx2tIklQL+9FIPanLO2YWY6SC7OFip9cFTyuYy5hPPmae0zCX5jkP5nIr1D7WrNe6sU9f7dUc4+o4R\/FYDOksXkNeR5KkWtiPRupJXd4xsxgjFWQPFzu9LnhawVzGfPIx85yGuTTPeTCXW6H2sWa91o19+kqv5uuvjnMEj7EW0hW8jryWJEm1sB+N1JO6vGNmMUYqyB4udnpd8LSCuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/v0lV7N118Z4wgegyGl4PXkNSVJqoX9aKSe1OUdM4sxUkH2cLFj3B\/muUyY53qh9rFmvdaNffpsr+Zrr4xxBMdnSKl4TXldSZJqYT8aqSd1ecfMYoxUkD1c7Bj3h3kuE+a5Xqh9rFmvdWOfPtOr+bqzrz+CY6+FdAdeV15bkqRa2I9G6kld3jGzGCMVZA8XO8b9YZ7LhHmuF2ofa9Zr3dinz\/Rqvu7s65\/huAzpTry+vMYkSbWwH43Uk7q8Y2YxRirIHi52jPvDPJcJ81wv1D7WrNe6sU8f7dV8zZnXHsFxGdLdeI15nUmSamE\/GqkndXnHzGKMVJA9XOwY94d5LhPmuV6ofaxZr3Vjnz7aq\/mao687imPnOo4U8TrzWpMk1cJ+NFJP6vKOmcUYqSB7uNjpdcHTCuYy5pOPmec0zKV5zoO53Aq1jzXrtW7s00d6NZ9\/9HVncOy7x5eI15vXnCSpFvajkXpSl3fMLMZIBdnDxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rFmvdWOfPtKr+fwjr7ki9\/jSEq9prztJUi3sRyP1pC7vmFmMkQqyh4udXhc8rWAuYz75mHlOw1ya5zyYy61Q+1izXuvGPv2sV\/O5R14j9YDXtNe1JKkW9qORelKXd8wsxkgF2cPFTq8LnlYwlzGffMw8p2EuzXMezOVWqH2sWa91Y5\/e69V83rPnSz3hde21LUmqhf1opJ7U5R0zizFSQfZwsdPrgqcVzGXMJx8zz2mYS\/OcB3O5FWofa9Zr3din93o1n\/fs+VJPeF17bUuSamE\/GqkndXnHzGKMVJA9XOz0uuBpBXMZ88nHzHMa5tI858FcboXax5r1Wjf26a1ezefsPVfqEa9tr29JUi3sRyP1pC7vmFmMkQqyh4udXhc8rWAuYz75mHlOw1ya5zyYy61Q+1izXuvGPr3Vq\/mcredJveL17TUuSaqF\/WikntTlHTOLMVJB9nCx0+uCpxXMZcwnHzPPaZhL85wHc7kVah9r1mvd2KfXejV\/vvU8qWe8vr3GJUm1sB+N1JO6vGNmMUYqyB4udnpd8LSCuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/v0Wq\/mz9eeI\/WO17jXuSSpFvajkXpSl3fMLMZIBdnDxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rFmvdWOfZq\/mz9aeI42A17jXuSSpFvajkXpSl3fMLMZIBdnDxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rFmvdWOfZq\/mz\/jzI1JfL5XA69RrVZJUC\/vRSD2pyztmFmOkguzhYqfXBU8rmMuYTz5mntMwl+Y5D+ZyK9Q+1qzXurFPr\/XqvZ89w7GvjiPlxmvU61SSVAv70Ug9qcs7ZhZjpILs4WKn1wVPK5jLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT9\/dqzl2ruNIqXh9eo1KkmphPxqpJ3V5x8xijFSQPVzs9LrgaQVzGfPJx8xzGubSPOfBXG6F2sea9Vo39ukcvZrj5zyWdBWvTa9PSVIt7Ecj9aQu75hZjJEKsoeLnV4XPK1gLmM++Zh5TsNcmuc8mMutUPtYs17rxj6dq1fzGLmPJ53F69JrU5JUC\/vRSD2pyztmFmOkguzhYqfXBU8rmMuYTz5mntMwl+Y5D+ZyK9Q+1qzXurFP5+zVPA5DqonXo9ekJKkW9qORelKXd8wsxkgF2cPFTq8LnlYwlzGffMw8p2EuzXMezOVWqH2sWa91Y5\/O3at5LIZUC69Fr0dJUi3sRyP1pD7vmCfFxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rJl1O443awypBl6HXouSpFrYj0bqSd4xd4SLHRc8aZjLmE8+Zp7TMJfmOQ\/mcivUPtbMup3DGzaGVBqvQa9DSVIt7Ecj9STvmDvCxY4LnjTMZcwnHzPPaZhL85wHc7kVah9rZt2u4Y3biDdx6gOvP69BSVIt7Ecj9STvmDvCxY4LnjTMZcwnHzPPaZhL85wHc7kVah9rNlPd7r7J4s0bQyqB153XnqRW8H7jrsg5dq6YBfvRSD1pnioOgBNwpkmYA3MZ88nHzHMa5tI858FcboXax5rNUrdcN1oclyHlxmuuxeuOnzl3Rc6xc4U0kxzXfBwz19i5xp0F+1GLPemqeao4ADbfmSZhDszl8oOYoeuYS\/OcB3O5FWofazZL3XijdefNFsdlSDnxemvxmsvxORPHzDV2rnGlmeS45p37bWM\/arEnXTVPFQfAxc5MkzAH5nL5QczQdcylec6DudwKtY81m6VuvNG6+2aLYzOkXHittXi95ficiWPmGjvXuNJMclzzzv22sR+12JOumqeKA+BiZ6ZJmANzufwgZug65tI858FcboXax5rNUjfeaOW64eL4DOluvMZavM5yfM7EMXONnWtcaSY5rnnnftvYj1rsSVfNU8UBcLEz0yTMgblcfhAzdB1zaZ7zYC63Qu1jzWaqG2+2ct1w8RgM6U68vlq8xnJ8zsQxc42da1xpJjmueed+29iPWuxJV81TxQFwsWPcH+a5TJjneqH2sWYz1Y03WzlvungMhnQXXlstXl85PmfimLnGzjWuNJMc17xzv23sRy32pKvmqeIAuNgx7g\/zXCbMc71Q+1iz2erGG66cN148BkO6A6+rFq+tHJ8zccxcY+caV5pJjmveud829qMWe9JV81RxAFzsGPeHeS4T5rleqH2s2Wx14w1XiRsvHoshpeD11OI1leNzJo6Za+xc40ozyXHNO\/fbxn7UYk+6ap4qDoCLHeP+MM9lwjzXC7WPNZuxbrzpKnHzxWMxpKt4LbV4PeX4nIlj5ho717jSTHi\/cVfkHDtXzIL9qMWedNU8VRwAJ6Bxf5jnMmGe64Xax5rNWDfedJW6+eLxGNIVvI5avJb4mXNX5Bw7V0gz4fV\/V+QcO1fMgv2oxZ50VZdVZDFGKsgeTsCZJmEOzGXMJx8zz2mYS\/OcB3O5FWofa9Zr3dinz\/ZqvvbKGFfweAzpLF5DLV5H\/My5K3KOnSukmeS45uOYucbONe4s2I9a7ElXdVlFFmOkguxh851pEubAXC4\/iBm6jrk0z3kwl1uh9rFmvdaNffpKr+brr4xxFY\/LkI7itdPi9ZPjcyaOmWvsXONKM8lxzTv328Z+1GJPuqrLKrIYIxVkDxc7M03CHJjL5QcxQ9cxl+Y5D+ZyK9Q+1qzXurFPX+nVfP3Vca7icRnSEbxuWrx2cnzOxDFzjZ1rXGkmOa55537b2I9a7ElXdVlFFmOkguzhYmemSZgDc7n8IGboOubSPOfBXG6F2sea9Vo39umrvZpjXB3nKh6bIT3Da6bF6ybH50wcM9fYucaVZpLjmnfut439qMWedFWXVWQxRirIHi52ZpqEOTCXyw9ihq5jLs1zHszlVqh9rFmvdWOfvtqrOUbKWFfx2AxpD6+XFq+ZHJ8zccxcY+caV5pJjmveud829qMWe9JVXVaRxRipIHu42JlpEubAXC4\/iBm6jrk0z3kwl1uh9rFmvdaNfTqlV3Oc1PGu4LHXQlrD66TFayXH50wcM9fYucaVZpLjmnfut439qMWedFWXVWQxRirIHi52ZpqEOTCXyw9ihq5jLs1zHszlVqh9rFmvdWOfTunVHCd1vBQ8B4ZEvEZavE5yfM7EMXONnWtcaSY5rvle536NqIH9qMWedFWdjCZiMUYqyB5OhloTYhTMZcwnHzPPaZhL85wHc7kVah9r1mvd2KdTezXHumPMq3gODGmJ10eL10iOz5k4Zq6xc45bOqRaeC3eFTnHzh2llDzWEvtRiz3pqjoZTcRijFSQPZx4tSbEKJjLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT6f2ao51x5gpeB5rIQW8Llq8NviZc1fkHDt3lFLyWBLluP7imLnGzjlujrG3lDzWEvtRiz3pqjoZTcRijFSQPWy6tSbEKJjLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT9\/RqzneXeOm4LkwJF4TLV4XOT5n4pi5xs45bo6xt5Q8lkQ5rj\/n\/jElj7XEftRiT7qqTkYTsRgjFWTPctKVnnwjYi5jPvmYeU7DXJrnPJjLrVD7WLNe68Y+fVev5ph3jZuC58PQ3Hg9tHhN5PiciWPmGjvnuDnG3lLyWBLluP6c+8eUPNYS+1GLPemqOhlNxGKMVJA9y0lXevKNiLmM+eRj5jkNc2me82Aut0LtY816rRv79F29mmPeOXYKns9aaE68Dlq8FnJ8zsQxc42dc9wcY28peSyJclx\/zv1jSh5rif2oxZ50VZ2MJmIxRirInuWkKz35RsRcxnzyMfOchrk0z3kwl1uh9rFmvdaNffrOXs1x7x4\/Bc+JofnwGmjxOsjxORPHzDV2znFzjL2l5LEkynH9OfePKXmsJfajFnvSVXUymojFGKkge5aTrvTkGxFzGfPJx8xzGubSPOfBXG6F2sea9Vo39uk7ezXHvXv8VDwvhubC+rd4DeT4nIlj5ho757g5xt5S8lgS5bj+nPvHlDzWEvtRiz3pqjoZTcRijFSQPctJV3ryjYi5jPnkY+Y5DXNpnvNgLrdC7WPNeq0b+\/TdvZpj5zhGCp4XQ\/Ng7Vusf47PmThmrrFzjptj7C0ljyVRjuvPuX9MyWMtsR+12JOuqpPRRCzGSAXZs5x0pSffiJjLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT+fo1Rw\/xzFS8fwYGh9r3mLdc3zOxDFzjZ1z3Bxjbyl5LIlyXH\/O\/WNKHmuJ\/ajFnnRVnYwmYjFGKsie5aQrPflGxFzGfPIx85yGuTTPeTCXW6H2sWa91o19Okev5vi5jpOK58fQ2FjvFmue43Mmjplr7Jzj5hh7S8ljScT7jbsi59i5o5SSx1piP2qxJ11VJ6OJWIyRCrKHE6\/WhBgFcxnzycfMcxrm0jznwVxuhdrHmvVaN\/bpXL2ax8h5rBQ8v7XQmFjnFmvNz5y7IufYuaOUkseSKMf1F8fMNXbOcXOMvaXksZbYj1rsSVfVyWgiFmOkguxh0601IUbBXMZ88jHznIa5NM95MJdbofaxZr3WjX06V6\/mMXIe6w48T4bGwxrfUWeOlzpmjs+ZOGausXOOm2PsLSWPxWvmbGzh867EGj7namzh867EGj7nbJSU4\/pz7h9T8lhLvN5KX3M51cloIhZjpILsWU660pNvRMxlzCcfM89pmEvznAdzuRVqH2vWa93Yp3P2ah4n9\/FS8TwZGgvrm1JjjrMWV+T4nIlj5ho757g5xt5S8li8Vs7GFj7vSqzhc67GFj7vSqzhc85GSTmuP+f+MSWPtcTrrfQ1l1OdjCZiMUYqyJ7lpCs9+UbEXMZ88jHznIa5NM95MJdbofaxZr3WjX06d6\/msUocMwXPcy00Btb1am05xl6cleNzJo6Za+yc4+YYe0vJY\/E6ORtb+LwrsYbPuRpb+LwrsYbPORsl5bj+nPvHlDzWEq+30tdcTnUymojFGKkge5aTrvTkGxFzGfPJx8xzGubSPOfBXG6F2sea9Vo39uncvZrHKnHMO\/B8Geofa3qlrnz9kTgjx+dMHDPX2DnHzTH2lpLH4jVyNrbweVdiDZ9zNbbweVdiDZ9zNkrKcf05948peawlXm+lr7mc6mQ0EYsxUkH2LCdd6ck3IuYy5pOPmec0zKV5zoO53Aq1jzXrtW7s0yV6NY9X6ripeL5roX6xlmfrydeeiaNyfM7EMXONnXPcHGNvKXksXh9nYwufdyXW8DlXYwufdyXW8Dlno6Qc159z\/5iSx1ri9Vb6msupTkYTsRgjFWTPctKVnnwjYi5jPvmYeU7DXJrnPJjLrVD7WLNe68Y+XapX85glj52C57sW6hPreKaWfN2VOCLH50wcM9fYOcfNMfaWkseSKMf159w\/puSxltgjjvaJHtTJaCIWY6SC7FlOutKTb0TMZcwnHzPPaZhL85wHc7kVah9r1mvd2KdL9Woes+Sx78DzZqg\/rOGZOvJ1V+KIHJ8zccxcY+ccN8fYW0oeSyLeb9wVOcfOHaWUPNYSe8TRPtGDOhnVJZx4tSbEKJjLmE8+Zp7TMJfmOQ\/mcivUPtbMup3Hm7bebt543muhfrB2Z+rH112JI\/iZc1fkHDt3lFLyWBLluP7imLnGzjlujrG3lDzWEnvE0T7RgzoZ1SVsurUmxCiYy5hPPmae0zCX5jkP5nIr1D7WzLpdwxu3Hm\/geO4M9YF1O1o7viYlnsnxORPHzDV2znFzjL2l5LEkynH9OfePKXmsJfaHIz2iF3UyqkuWk6705BsRcxnzycfMcxrm0jznwVxuhdrHmlm3a3jj1usNHM9\/LdQ21utozfialHgmx+dMHDPX2DnHzTH2lpLHkijH9efcP6bksZbYH470iF7UyaguWU660pNvRMxlzCcfM89pmEvznAdzuRVqH2tm3a7jzVuvN3E8\/7VQu1iro\/Xia1LimRyfM3HMXGPnHDfH2FtKHkuiHNefc\/+YksdaYn840iN6USejumQ56Yw8YZ7LhHmuF2ofa2bd0vAGrucbOb6HtVB7WKOjdeJrUuKZHJ8zccxcY+ccN8fYW0oeS6Ic159z\/5iSx1pifzjSI3pRJ6O6ZDnpjDxhnsuEea4Xah9rZt3S8Aau9xs5vo+1UFtYn6M14mtS4pkcnzNxzFxj5xw3x9hbSh5LohzXn3P\/mJLHWmJ\/ONIjelEno7pkOemMPGGey4R5rhdqH2tm3dLxJm6Emzm+l7VQG1iXo7Xha1LimRyfM3HMXGPnHDfH2FtKHkuiHNefc\/+YksdaYn840iN6USejumQ56Yw8YZ7LhHmuF2ofa2bd7sEbuRFu6Phe1kL1sSZn6sLXXYkjcnzOxDFzjZ1z3Bxjbyl5LIl4v3FX5Bw7d5RS8lhL7BFH+0QP6mRUl3DiGfeHeS4T5rleqH2smXW7B2\/kRrqp4\/tZC9XDWpypB193JY7gZ85dkXPs3FFKyWNJlOP6i2PmGjvnuDnG3lLyWEvsEUf7RA\/qZDQRizFSQfaw6daaEKNgLmM++Zh5TsNcmuc8mMutUPtYs17rxj7dQq\/m+bRyXnfge9oKlccanKkDX3cljsjxORPHzDV2znFzjL2l5LEkynH9OfePKXmsJfaIo32iB3UymojFGKkge5aTrvTkGxFzGfPJx8xzGubSPOfBXG6F2sea9Vo39ulWejXPqaVzuwPf11qoLOb\/bA342jNxVI7PmThmrrFzjptj7C0ljyVRjuvPuX9MyWMtsU+c6RWtq5PRRCzGSAXZs5x0pSffiJjLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT7fUq3lerZ1fKr6vrVAZzPvZ3PO1Z+KoHJ8zccxcY+ccN8fYW0oeS6Ic159z\/5iSx1pinzjTK1pXJ6OJWIyRCrJnOelKT74RMZcxn3zMPKdhLs1zHszlVqh9rFmvdWOfbqlX87xaPMc78L2thfJjzs\/kna87Gmfl+JyJY+YaO+e4OcbeUvJYEuW4\/pz7x5Q81hL7xZWe0ao6GU3EYoxUkD3LSVd68o2IuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/t0a72a59biOd6B728rlA9zfTTffM3RuCLH50wcM9fYOcfNMfaWkseSKMf159w\/puSxltgzrvaNFtXJaCIWY6SC7FlOutKTb0TMZcwnHzPPaZhL85wHc7kVah9r1mvd2Kdb7NU8v1bP8w58j1uh+zHHR\/LM5\/O1fOzImHtyfM7EMXONnXPcHGNvKXksiXJcf879Y0oea4m9I7V\/tKRORhOxGCMVZM9y0pWefCNiLmM++Zh5TsNcmuc8mMutUPtYs17rxj7daq\/mObZ8rnfg+1wL3Yv5fZZjPvfo61Lk+JyJY+YaO+e4OcbeUvJYEuW4\/pz7x5Q81hL7Ss7eUlqdjCZiMUYqyJ7lpCs9+UbEXMZ88jHznIa5NM95MJdbofaxZr3WjX261V7Nc2z9fO\/A97kVugfzupdbPu\/Ia+6Q43Mmjplr7Jzj5hh7S8ljSZTj+nPuH1PyWEvsLbn7S0l1MpqIxRipIHuWk6705BsRcxnzycfMcxrm0jznwVxuhdrHmvVaN\/bplns1z7P1870L3+9WKA3zuZVTPufZ8++U43Mmjplr7Jzj5hh7S8ljScT7jbsi59gjRQ3sLyV6TCl1MpqIxRipIHs4GWpNiFEwlzGffMw8p2EuzXMezOVWqH2sWa91Y59uvVfzXHs457vwPW+FrmEe13LJn+89Nwd+5twVOcceKSSpFPaYUn2mhC4\/TVmMkQqyh43QZpiGuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/t0D72a59vLed+B73kvdA7zxxzyZ1vPkyQpFfvMSL2myztmFmOkguzhYqfXBU8rmMuYTz5mntMwl+Y5D+ZyK9Q+1qzXurFP99Creb49nftd+L73QscwbzF3fIwhSdLd2GtG6jdd3jGzGCMVZA8XO70ueFrBXMZ88jHznIa5NM95MJdbofaxZr3WjX26l17Nc+7t\/O\/C974X2sd8HQlJknJgvxmp53R5x8xijFSQPVzs9LrgaQVzGfPJx8xzGubSPOfBXG6F2sea9Vo39umeejXPu7fzvxNzsBdaxzw9C0mScmHPGanvdHnHzGKMVJA9XOz0uuBpBXMZ88nHzHMa5tI858FcboXax5r1Wjf26d56Nc+9x\/dwJ+ZhL\/RVzM9eSJKUE\/vOSL2nyztmFmOkguzhYqfXBU8rmMuYTz5mntMwl+Y5D+ZyK9Q+1qzXurFP99iref69vo87MRd7oQfmZS0kSSqB\/WekHtTlHTOLMVJB9nCx0+uCpxXMZcwnHzPPaZhL85wHc7kVah9r1mvd2Kd77NU8\/57fy92Yj72YGXOxFpIklcIeNFIf6vKOmcUYqSB7uNjpdcHTCuYy5pOPmec0zKV5zoO53Aq1jzXrtW7s0732ar6H3t\/P3ZiTZzELvu+tkCSpJPahkXpRl3fMLMZIBdnDxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rFmvdWOf7rlX832M8J7uxrw8i5Hxva6FJEk1sB+N1JO6vGNmMUYqyB4udnpd8LSCuYz55GPmOQ1zaZ7zYC63Qu1jzXqtG\/t0772a72WU93U35uZIjILvay8kSaqB\/WikntTlHTOLMVJB9nCx0+uCpxXMZcwnHzPPaZhL85wHc7kVah9r1mvd2KdH6NV8P6O8rxyYo6PRG57\/0ZAkqQb2o5F6Upd3zCzGSAXZw8VOrwueVjCXMZ98zDynYS7Ncx7M5VaofaxZr3Vjnx6lV\/M9jfTecmCezkTLeK5nQ5KkGtiPRupJXd4xsxgjFWQPFzu9LnhawVzGfPIx85yGuTTPeTCXW6H2sWa91o19eqRezfc12vvLhfk6GzXxXI7G1mslSaqB\/WikntTlHTOLMVJB9nCx0+uCpxXMZcwnHzPPaZhL85wHc7kVah9r1mvd2KdH6tV8XyO+x5yYs5TIhcc5G8\/GkiSpBvajkXpSl3fMLMZIBdnDxU6vC55WMJcxn3zMPKdhLs1zHszlVqh9rFmvdWOfHq1X872N+j5zY+7ujjV8zp2xhs\/Zep4kSbmxH43Uk7q8Y2YxRirIHi52el3wtIK5jPnkY+Y5DXNpnvNgLrdC7WPNeq0b+\/SIvZrvb+T3WgJz2Es8w+cfeY0kSTmwH43Uk7q8Y2YxRirIHi52el3wtIK5jPnkY+Y5DXNpnvNgLrdC7WPNeq0b+\/SovZrvcfT3WxLz2Vocxdedea0kSXdiPxqpJ3V5x8xijFSQPVzs9LrgaQVzGfPJx8xzGubSPOfBXG6F2sea9Vo39umRezXf5wzvuQbmtnRcxXFSxpIkKQX70Ug9qcs7ZhZjpILs4WKn1wVPK5jLmE8+Zp7TMJfmOQ\/mcivUPtas17qxT4\/eq\/leZ3nfNTHPd8ddOO6dY0uSdAb70Ug9qc875klxsdPrgqcVzGXMJx8zz2mYS\/OcB3O5FWofa2bd+sGbxRFvHHtUuxY8fo1zkCQpYD8aqSd5x9wRLnZc8KRhLmM++Zh5TsNcmuc8mMutUPtYM+vWF94wjnjzqHN4HXgtSJJqYT8aqSd5x9wRLnZc8KRhLmM++Zh5TsNcmuc8mMutUPtYM+vWH940jngDqeN4DXgdSJJqYT8aqSd5x9wRLnZc8KRhLmM++Zh5TsNcmuc8mMutUPtYM+vWJ944jngTqWNYf68BSVIt7Ecj9STvmDvCxY5xf5jnMmGeDeNcqE+8eRzxRlLPsfbWX5JUC\/vRSD3JO+aOcLFj3B\/muUyYZ8M4F+oXbyBHvJnUPtbd2kuq7Ve\/+tXrn\/zkJ7fHr3\/96xeP3RE\/+9nPXv\/iF7948fgd8fe\/\/53pGRr70Ug9yTvmjnCxY9wf5rlMmGfDOBfqG28iR7yh1DbWvKW6u8D9v5htgau5\/fjHP379ySefvPhsSomPP\/74zVx67733XvwsJV69evX6W9\/61uvvfOc7rz\/99NMXP0+J999\/\/\/Vf\/\/pXpmdozEGIUXjH3BEudoz7wzyXCfNsGOdC\/eON5Ig3lVrHerdUcxe4j5hxgau5hbn\/u9\/9jg8n+eEPf\/hm7n\/jG9\/gj5L8+c9\/fjv3\/\/SnP\/HHSb75zW9ON\/f5+RdiFN4xd4SLHeP+MM9lwjwbxrnQGHgzOeKNpV5irVuqtwvchxkXuJqbc\/9hxrnPftRST0rV5R0zizFSQSRJGgH7tL36gTkxP+NjnVuqtQvchxkXuJqbc\/9hxrnPftRST0rl5pYkSbod+7S9+v8wL+ZobKxxS3V2gfsw4wJXc3PuP8w499mPWupJqdzckiRJt2Oftld\/FXPD0DhY25bq6wL3YcYFrubm3H+Yce6zH7XUk1K5uSVJkm7HPm2vfon5YWgMrGtLtXWB+zDjAldzc+4\/zDj32Y9a6kmp3NySJEm3Y5+2V69jjhjqH2vaUl1d4D7MuMDV3Jz7DzPOffajlnpSKje3JEnS7din7dXbmCeG+sZ6tlRTF7gPMy5wNbcw9z\/55JMXn00p8fHHH7+Z+++9996Ln6XEq1ev3s79Tz\/99MXPU+L999+fbu4zByFG4ebWQMyHJPVl5M9t9ukR3+OdmCuG+sVatlRPF7iPmHGBq7mFuf\/tb3\/7zVy9Kz744IM3\/33nnXde\/CwlfvCDH7yd+9\/\/\/vdf\/Dwl3n333enmPj\/\/QozCza1BMB\/mRJLaxs\/s0T63+d5Ge3+5MGfmr3+sY0u1dIH7iBkXuJqb39p8mPFbm+xHLfWkVG5uDYL5MCeS1DZ+Zo\/2uc33Ntr7y4l5Y6gvrF9LNXSB+zDjAldzc+4\/zDj32Y9a6kmp3NwaAHNhTiSpffzMHu2zm+9rpPdWAnPHUD9Yu5bq5wL3YcYFrubm3H+Yce6zH7XUk1K5uTUA5mL2fEhqxz\/+8Y\/XX\/va195E+N9XxTF+\/\/vf80dd42f3SJ\/ffF8jvbdSmD+G+sC6tVQ7F7gPMy5wNTfn\/sOMc5\/9qKWelMrNrc4xD7PnQ1Jb3Nzax8\/ukT7D+Z5GeV+lMYdrobaxXi3VzAXuw4wLXM3Nuf8w49xnP2qpJ6Vyc6tjzMHMuZDu9pe\/\/OXthsq\/\/\/1v\/lgHubn1HD\/DR\/ks5\/sZ4T3VxFwy1C7WqqV6ucB9mHGBq7k59x9mnPvsRy31pFRubnWMOegpFz\/96U\/fLlbX4kc\/+tHrn\/\/85282GP773\/\/y5W+FhS5fu4xwnM8\/\/\/zpOEtXF+PLcznzupJCDkIuQm6\/+93vbuac9ur19a9\/\/c3Pf\/vb377+29\/+xpduWubrjOW55BTyEY8TriFdc3U+URzDza1+8P2M8J5qYz4ZahPrdGetOO7ZsV3gPsy4wNXcnPsPYe5zbVMi\/ve\/\/\/FUimHPONs3WpZ3dZgJizFSQY7i++8tD3ubJYywefLHP\/6RQ7zxbHOL44TnP9vkuroYb31zK5xfyAHzshZ0pl5h02xtg4xa3twK39RavqeQt2fXjdZdnU8UxxhxcyvgZ3lvn+lr+F56fz+tYE7XQm1hfe6oEcdbiyNc4D7MuMDV3MLc5\/WYEu+8887rDz744M3c589S46OPPno79\/mzlHj\/\/fdfv\/vuu2\/+96tXr15\/+eWX2eMPf\/jDm+PVnPvsFUf7RQ\/yrQ4zYjFGKshRfP+95SBuUIT\/rgmL4PBtmeUH0NoG194GSdiMCOOE1y2\/hRP+996vmV1djLe6uRXysHz\/YfMp5IQ5COcc3kP4Oe3V6z\/\/+c+b14Zvbi2\/DRa+Bba3IbRXuz0lNrfitbf8htuRDTu9dHU+URxj1M2tgJ\/pvX2uE99L7++nNcwtQ+1gbVLrw7H24hkXuPMucDW3MPc\/++yzF9fm1Qj3eHFj+8MPP3zx85QI935x7n\/xxRcvfn41\/vWvf73d2P7lL3\/JFGXxz3\/+s\/rcZ5840it6kW91mBGLMVJBjuB77zEHe5slS8uFcQhulpzZIAm\/Mhe\/uRT+GzZl1lxdjLe4ubXc2Nr7BtwzR+sVLPMQjr3lTO2Wcm9uhZzF6yRsaIVNu\/C\/1zb99NzV+URxjNk2t3r7bF\/i++j5vbSK+WWoDaxLSm04zpHY4wJ33gWu5ua3Nh9mnPvsEc\/6RE\/yrA4zYzFGKsgRfO89vv8zmyXh2zNxYctvz5zdIAnfVoobF1sbL1cX4y1ubsXchffMb2qdcaZewfKPsYfNoTVnaxfl3tyK5x5yFix\/RbGVuvbk6nyiOMbIm1sBP9t7\/HyP+D56fi8tY47XQnWxHldrwjHOxBYXuA8zLnA1N+f+w4xzn\/1hr0f0Js\/qMDMWY6SCPMP33ev7P7NZstwE4cL2ygbJcrHNzTL+\/MxivLXNreX7uPqNrehMvaJlPta+JXeldkHuza34TbflH5Ffe2xPeL\/huctf01z+4f01V14ThG+a8VdvwxhhrLW8R6xNmAvL3MYxlt+WDP871G15juG4e9cX51OIsOm6\/BZl+P\/P5kwcY\/kZEL6NyfexJ543P0daws\/2Xj\/jA76HXt9HL5hrhuphLa7Ug6+\/Emtc4D7MuMDV3Jz7DzPOffaGrf7Qozyrw8xYjJEKsofvuef3fmazJP5a2NqiNHWDZO3bW1yMH3Xn5tYd48S\/G3XHr9OdqVe0\/PW+tc2Z1Nqdfd0Ry29pLb\/pFjZv4uP81VhafmttK+jKa4JwjstNLcbeN\/bic8Kx98YIPwvvefmtx7XY2vhbzqfltzDXYmuMID6HnwFHN6zOboTVxM\/4Xj\/ref49vofeMN9rofJYgyt14OuvxBoXuA8zLnA1N+f+w4xzn71hqz\/0aH3F1DgWY6SC7OF7biWuOLNZsvyWCBfqVzdIlpsJ3KwYZXMrbkQ8W\/QfcaZeS3GDbW0T8Wrtcm5ubW0IhmskHnPvW0rLDb3wno\/U78prgvC6ODfCf8PmTRT+9\/JvrfEaD+L7iRHee5xf8dtg8Wch52GcEKFucXMo\/Hfv14aD5XwKEZ6\/PNdwzOUYWxtc8ee8nuN1xJpRPEb47xn8vGshesHz7unce8acb4XKYe6v5J+vvxJrXOA+zLLA5TVxNrbweVdiDZ9zNbbweVdiDZ9zNkpw7j\/MMveXeL2VuuZKuH91WACLMVJBtvD9thRXHN0sWf6LiXdukOxtYO39bE9Lm1t3\/52oo\/Wivfrs\/WxPrs2t5SbT2gbW1sbX0nLT9Oi3g668Jliez9rm1bP3E48ZYm1TKljOv3CcrfOLm2xr18dyPq2dR7Q8Fjexg\/gzbm6Fc4o\/W26aLS2fc3Y+8POulegBz7mX8x4Fc78WKoN5P5t7vjYlyAXuwywLXF4PZ2MLn3cl1vA5V2MLn3cl1vA5Z6ME5\/7DLHN\/iddbqWuuhHtXh4WwGCMVZA3fa2txxd5mSVh8hkUw\/\/bQ2oL36gZJsLXYHWFza\/ke1jY+ztqr157ledDV2uXa3Fp+U2ltE2f5a21bdbnynq68ZrlxtbWhE8QNo7W6xWOu\/cpotKzf3nHirw6Hc6Kj8+nZr7HGMbi5FTz7VtbRb3et4eddK9EDnnMv5z0S5n8rlBfzfTbnfG1KkAvch1kWuLwezsYWPu9KrOFzrsYWPu9KrOFzzkYJzv2HWeb+Eq+3UtdcCcdXUw1hMUYqyBq+19biiuUGxbMIC9a1zYbgysZAFF\/HBffRxTi1url1hxk2t+Jm6tYGSRCfs\/Wrc8sNMP4x9i1XXrOX16W9HMfH1zaLoqNzYe84R8cI4ibV2nW2d77P\/p5WrNveN8e28POulegBz7mX8x4R67AWyoe5PptvvjYlyAXuwywLXF4PZ2MLn3cl1vA5V2MLn3cl1vA5Z6OEMPfjvdOdEeY+H7sj4tzn43fF6HN\/iddbqWuuhJcrkQ6wGCMVZA3fa2txxd7mVvj1w7DIDQvRtYXq0t6ies\/ybyhxwX1mMb7k5tZLy00Hulq7HJtby3wdja1NKP5x9nC+4b3uffPp7GuWuTsaFB9f2yyKjs6FvVoeHSPYG+fZ+W79Yfn4a59bf3vsGX7etRC94Hn3dO6jYj3WQvdjjs\/mma9NCXKB+9UYfYHL6+FsbOHzrsQaPudqbOHzrsQaPudslBDm\/mefffb6yy+\/vC2+973vvZn7H3744YufpcRvfvObt3P\/iy++ePHzlPjoo4+mmPtLvN5KXXMlvFxBdIDFGKkgW\/h+e3\/fVzdLaG8xvGdvwb33sz1XNreubKocydly3LVf5zzrar326rP3sz05NreWf+\/paHATJQobKOFna\/+yYHhsbcPq7Gvc3Hopvpa\/ehivl61v27WKn\/U9fubz3Hs7\/1GxJluh+zC3Z\/PL16YEucB9xIwLXM3Nb20+zPKtzSX2hbXe0KuXK4gOsBgjFWQP33PP7\/3qZgntLYb3LP++Ei0X41t\/aHtNS5tbyz+gfeY9bLlar71fM1vm69k39Jbu3txafotv7W89UfyWFTdR1oSNxZD\/5b8G+Oz9HnlNzN1aXo+K425tFgVHN6b25uHRMYKtDarg2fmu\/WH55WN3bPKWws\/4Xj\/ref49voeRsTZboXTM6dm88rUpQS5wH2Zc4Gpuzv2HGec++8Jab+jVy5VIB1iMkQqyh++55\/d\/dbOE9hbVe+IGxdbfV3q2kF5z9VzWxHGebQbsOfI3pI66Uq\/lptHa3zo6s+mxdOVc9jz7Q\/K0\/NcN+Y2qPct\/wfLodbX1muU5XLU2Lh2t0d61f3SMYK+2R843fgMvXvPxD92vjdcqfrb3\/DnP8+\/xPYyO9dkLXcdcXsknX38l1rjAfZhxgau5OfcfZpz77A1b\/aFHL1ciHWAxRirIM3zfveZgbxF7xt6iesuRf\/XuysZQ\/KbN2rdOznp2fkcsc5P6rZUr9Vr+C3prf+to+a2atc2vLfFX9+76NbNY67DhecTyX\/U7c30EMY97GzS09po7vpkXX793Lkc3pvbm4dExnl0PZ883jBfrdDVHpfEzvdfP94jvodf3MQPWaS90HnN4No987dVY4wL3YcYFrubm3H+Yce6zN2z1hx69XImoebwYe7wor2yWrNlbVK8Jmzxxwbt37OXfYDrybZ7lwvyOTZc41t5mwDPLTZiwcbO2wXTU2Xotv1m0txkRN5aObggux71jw2K5GXJmvLPXR7Csx15OlvZeE2sSfn5l8\/JIfY5uTO3Nw+UYe3Mjbg5vbYYeOd9guVkZx+sFP9N7\/GxX33jt7YWOY+7O5I+vS4k1LnAfZlzgam7O\/YcZ5z57w1Z\/6NHLlYi6wAuytwvz7GbJlr1FNYVvbMWNgrAAXltAR8vNqmcbQ+Fny3\/t7uhmx5441t6GwhHLb6mFc7yyCRKcqdeyJs++2bTcrNrb+AiWG5NHN8OeiZtUWxsqW7Z+XXBNGDfU4cw1cuQ1y3MI5x\/O40x9j5z\/3ZtbIcI1tPx1znDO8foKsbXJeOR8g+WvmR55fiv4Wd7bZ7rGwutwL\/Qcc3Ykb3x+amxxgfsw4wJXc\/Mfk3jEjP+YBPvDXo\/ozcuViLrBi7Kni\/PMZsmevUV12CAIC+uw2F1uEjzbrIqWY4fNlLDoXm4whP8dxo4bLiG2FuZnxfH2NhSOWm4ghQgbTuExboQsc0V79Qp5CK8Nv4YYvzUT4tlmVbTc2IgbH8v6hPOMv+IY4uo3lSgc4+y5Lq1962x5zWwFr5Err4lC3pfX31asbfDs\/Sy6e3NrWeu1WPt1xOjI+QbLuobgpmCL+Bne02e5xsZrci+0jbnayxefd1dscYH7iBkXuJpbmPu8D7sjwtznY3dEnPt8\/K6Yae6zP+z1iN68XImoG7woe7pA9zZLzjiyMRAjfrvlDH4LZCvC2FsbEFfEcfc2FM7gt2OeBZ15bdjsOfOH1sNmxPLX\/PYijH3HxlawrO2VPC9fH99vGCdsHi43+UKEDcOwQbe20XLlNUshf+FcQo240RXGCGOvvb\/4nL05cefmVjiPtVqH9x0ee1bXI+cbxev12TcHW8DP7p4+xzUPXpvPQl\/F\/KzliD\/fijPPjc\/f4wL3qzHTAldz81ubDzN+a5N94kiv6MXLlYi6wguzl4u01OZWGD8snFM2nuI3tLjBEzYSwmPhZ0e+CdaCsIEQcra2ERI2GcJmwNq3Z\/je1\/IQNmL2NkCeid\/QWn7LbnleKTXUPJa\/UpxyPZbAz+xePr81L16nz0IPzMsyN3x8L56NyTjCBe7DjAtczc25\/zDj3GevONoveuDm1gB4cY52kUrSUXHD+66\/y5YTP7P97FYveM0eiZkxF2djD5\/77PnkAvdhxgWu5ubcf5hx7rNnnO0bLXNzaxC8QEe7UCXpiPiNxLVvILaEn9V+ZqtHvH6Pxmz4\/o9GCS5wH2Zc4Gpuzv2HGec+e02pflOCm1sD4UU62sUqSXviP55w9l+\/LI2f0X5Wq3e8ls\/EDPiej0QpLnAfZlzgam7O\/YcZ5z77Tcmek5ubWwPhRTraxSpJe+Lfa7vyr1+WxM9oP6s1El7XZ2MUfF9HozQXuA8zLnA1N+f+w4xzn32nRu\/JpcvNLRZjpIKkYl7MjaQZhH+QINwshHj2Ly\/Wxs\/oUT+n+R5HfZ\/axvpfiV7wvM9ETS5wH2Zc4Gpuzv2HGec+e1DtPnQnN7cGZF4kzSZ8WyvcLKT+C6ylzPA5zT498nvVPl4HqdECntOVaIEL3IcZF7iaW5j73\/72t9\/M1bvigw8+ePPfd95558XPUuIHP\/jB27n\/\/e9\/\/8XPU+Ldd9+dbu6zF7XSj+7g5pYkSbod+7S9WgGvibvjThz7zmiFC9xHzLjA1dzC3P\/kk09efDalxMcff\/xmPr333nsvfpYSr169ejv3P\/300xc\/T4n3339\/urnPHIQYhZtbkiTpduzT9mqt4TUyS7TCBe4jZlzgam5+a\/Nhxm9t8vMvxCjc3JIkSbdjn7ZX6xleL73H3vtqhQvchxkXuJqbc\/9hxrnPftRST0rl5pYkSbod+7S9Wmfx+mk9tvB5e88tzQXuw4wLXM3Nuf8w49xnP2qpJ6Vyc0uSJN2OfdperbvwuqoRZ\/C1Z1+fkwvchxkXuJqbc\/9hxrnPftRST0rl5pYkSbod+7S9WiXwmkuJu3DcO8dO5QL3YcYFrubm3H+Yce6zH7XUk1K5uSVJkm7HPm2v1qw4D1qaCy5wH2Zc4Gpuzv2HGec++1FLPSmVm1uSJOl27NP2as2K86ClueAC92HGBa7m5tx\/mHHusx+11JNSubklSZJuxz5tr9asOA9amgsucB9mXOBqbmHuf\/bZZ6+\/\/PLL2+J73\/vem7n\/4YcfvvhZSvzmN795O\/e\/+OKLFz9PiY8++ujNXHz16tWLn+WIP\/zhD9XnPvtRSz0plZtbkiTpduzT9mrNivOgpbngAvcRMy5wNbcw98M1eHeEuc\/H7og49\/l4r1Fz7rMftdSTUrm5JUmSbsc+ba\/WrDgPWpoLLnDrRs0FrqQ5sR+11JNSubklSZJuxz5tr9asOA+cC5KkWtiPRupJbm5JkqTbsU\/bqzUrzgPngiSpFvajkXqSm1uSJOl27NP2as2K88C5IEmqhf1opJ7k5pYkSbod+7S9WrPiPHAuSJJqYT8aqSe5uSVJkm7HPm2v1qw4D5wLkqRa2I9G6klubkmSpNuxT9urNSvOA+eCJKkW9qORepKbW5Ik6Xbs0\/ZqzYrzwLkgSaqF\/WiknuTmliRJuh37tL1as+I8cC5IkmphPxqpJ7m5JUmSbsc+ba\/WrDgPnAuSpFrYj0bqSW5uSZKk27FP26s1K84D54IkqRb2o5F6kptbkiTpduzT9mrNivPAuSBJqoX9aKSe5OaWJEm6Hfu0vVqz4jxwLkiSamE\/GqknubklSZJuxz5tr9asOA+cC5KkWtiPRupJbm5JkqTbsU\/bqzUrzgPngiSpFvajkXqSm1uSJOl27NP2as2K88C5IEmqhf1opJ7U5eaWJEmS1AMuIkZaSEiS+sJ+NFJPcnNLkiRJyoSLiJEWEpKkvrAfjdST3NySJEmSMuEiYqSFhCSpL+xHI\/UkN7ckSZKkTLiIGGkhIUnqC\/vRSD3JzS1JkiQpEy4iRlpISJL6wn40Uk9yc0uSJEnKhIuIkRYSkqS+sB+N1JO63NxiMUYqiCRJI2CftldrVpwHzgVJUi3sRyP1JDe3JEnS7din7dWaFeeBc0GSVAv70Ug9yc0tSZJ0O\/Zpe7VmxXngXJAk1cJ+NFJPcnNLkiTdjn3aXq1ZcR4YhmEYRksxCje3JEnS7din7dWaFeeBYRiGYbQUo3BzS5Ik3Y592l6tWXEeGIZhGEZLMQo3tyRJ0u3Yp+3VmhXngWEYhmG0FKMYZnOrVjzD55eMo\/i6WnEEX1MrjuBrSsdVHKdkXMVxWooj+JoacRZfXyue4fNrxDN8fq3YwuelhDQjzgPDMAzDaClG4eZWYjzD55eMo\/i6WnEEX1MrjuBrSsdVHKdkXMVxWooj+JoacRZfXyue4fNrxDN8fq3YwuelhCRJkpSDm1uJ8QyfXzKO4utqxRF8Ta04gq8pHVdxnJJxFcdpKY7ga2rEWXx9rXiGz68Rz\/D5tWILn5cSkiRJUg5ubiXGM3x+yTiKr6sVR\/A1teIIvqZ0XMVxSsZVHKelOIKvqRFn8fW14hk+v0Y8w+fXii18XkpIkiRJObi5lRjP8Pkl4yi+rlYcwdfUiiP4mtJxFccpGVdxnJbiCL6mRpzF19eKZ\/j8GvEMn18rtvB5KSFJkiTl0OXmliRJkiRJkhS4uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRuubklSZIkSZKkbrm5JUmSJEmSpG65uSVJkiRJkqRu\/X\/+muizCu1zgwAAAABJRU5ErkJggg==","width":637}
%---
%[text:image:4ea4]
%   data: {"align":"baseline","height":530,"src":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAy0AAAIhCAYAAABDpVXJAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAALU8SURBVHhe7f13tCTFmaeP42Z2z+7+szO7e86s0aAR08KbER4amJEaDwIhnPCmhRMaTCMahAeJlhCmoQFhhWm8kcE10DAz2MZJeO8aJxohBtGIZtidb\/7OE\/zeUlR0VN6qW1mZkZmf55w8tzIjqyorb2ZkPBFvRCySCSGEEEIIIUTCLBJuEEIIIYQQQoiUkLQIIYQQQgghkkbSIoQQQgghhEgaSYsQQgghhBAiaSQtQgghhBBCiKSRtAghhBBCCCGSRtIihBAiSf6\/\/+\/\/G2oZlvDzBl2EENUR3o+DLlWTynGkhKRFCCFEkoSFiEGXYQk\/b9BFCFEd4f046CLSQ9IihBAN4v3338\/+9m\/\/NltyySWzb3\/72ws9fDfeeOPsb\/7mb7qW9ddfP\/vhD3+YffLJJ137VsH8+fOzZZZZJvu3f\/s3d+xrrbVW9txzz2UfffSR+11f+tKXOsuXv\/zlbKONNsquuOKK7N\/\/\/d8LL3SEnzfoIoSojvB+HHRJkVSPqywkLSJZ7rnnHlegOvTQQ8MkIUQPzjvvvOyLX\/xitvLKK7v757e\/\/W1XuknLt771LSc1e+65Z7bsssu6bd\/73vcqfyg+8MAD7hiREBOw\/\/f\/\/l+XtEyePNkdO7\/BBOaaa65ZSFyGJSzEDLoIIUbL3Xff7SpdyBuuvfZaV9mx7777uoqPv\/\/7v3cVMUsvvbSr\/Pjss88WukfD5cc\/\/rH7rKuvvtrlJ1XC91d9DKkhaWkx9913X7b77rtnK6ywgrtJrbaVms4UeO2117LTTz89u+OOOzrbvv\/972e77rpr135CiD\/Bg3r55ZfPzj33XFeYR2L8ArRJy29+85vOtpdfftntO2HChNyHJHkD+\/D5FA6MvfbaK1tqqaWyu+66K\/u\/\/\/f\/Zscff3y27rrrupaQr371q9mll17adyH+8ssvz6ZMmeL2J4\/afPPN3TGZtPCZdozsc9VVV7nv3mWXXdz2ww8\/3K3feeedne\/8h3\/4B\/ebf\/e737nfQDqfi+hQmFlxxRWziy66KHv++eezSZMmOYk77LDDOhJEvsh3sw\/fw2t+3z\/\/8z939kG2tt12W1dA4vxwTt54443g1wlRHdwTXLt+KyvX\/k477ZQ9+uijfd+jZXDSSSe5vIZ7NbYgIPC1r33N\/aZzzjkne\/HFF7NbbrnF5RFbbbVV9qtf\/Sr79NNPs+nTp2c\/+9nPXOVHKCnhcv\/992dnnHFG9swzzyR1PsTnSFpayo033uhqY7nZKVQgL2ussYZbJ9yCgkeKrL766pIWIXpAIZ\/7+h\/\/8R9dAR0R4f72H74xaQEK21awz8ME5V\/+5V\/cOnkFhXwTmVNPPdXlI8cee2x25ZVXugIRx4HQ5BUCECc+gwIHy3LLLecWXm+33XbZH\/7wh6i0UNjieMi3KJSMJS0LFixw6auuuqrLS0477bSOsPE9SN7EiRPd\/rNmzXLfZbWvHB8Cdv7557t1WrM+\/vhjV5vLOdhggw260k24hEgBk5Y111wzO+CAA7LvfOc72RZbbOGuf65fKgrz7tEyMWnhvqblZL\/99ussVGpwr8Mqq6zSJTHICXnEmWee2ZEUCOWk12Kkch6M2DG2EUlLC+Ghba0rF198cWc7hY+9997bbZ89e7bbRm3DDjvs4B7WCMORRx7p3g+0gJBZsI2Fff7u7\/6u6zMpJBxyyCFuO+kUEt58881OOqEr+++\/v0tj4bWl++FhfI5fO8Ry8sknd\/4aDz\/8sNtG2IgQbePAAw900vJP\/\/RPbh3B4H546KGHOvuE0sJ9z4Oegss666wz5kPx5z\/\/ucsjTjzxRLcv4RmsIwus77PPPm7dJIWWjV\/\/+tdjtuByHK+\/\/rprweC9vN5tt91c6wZ5QqylhW0IGvnQwQcf3FdLC99D+he+8IVO6Nw3v\/lNl8538R47H9OmTeuSlqOOOqrTskJexjbE5oUXXnAFLAQNuSKdbRQChUgFkxbyBSv0AwLD9X7hhRe665t7kPvBnvVvvfWWq9T4xje+4d7H\/cl9iFgcc8wxHWEnn6HlkwrQ1VZbrROyyb3P\/uQ9SD35DOs822kJiWHSQgVATPy5jwkB81tfqHzl99k6ZZZYeNhjjz3myjW2Dy3D\/FbSYuFh9JmjBZtztN5667nWHEvbbLPN3Hby0y233NL9Lj6bc2b5D99HmYTP5dyQd\/K7n3766c55tYpi\/lI+YzvHHvvtbUbS0kKojeXmoQY2hMzFChfcPNzQ3NjUmBLvzmtuaqCwYpkD4RO03iAnrPPABuLlLZ3Mh9fUZhq8ZhsZH59L5+ENN9zQpfnSwrHQ\/Ms6BRBiVykQ2LpxyimnuG0crxBt4sMPP3QPcVoQ7AF46623ugcqFQf2AI11xLeFh\/FY0mIhYtaCc\/TRR7v8xFpebrvtNidO3Nc8oKmIGKuVxXj33XfdA9tCzyj4WME\/1hH\/r\/\/6r93fr3zlK9lLL73kvqNfaSEsxgoEiBafQ57DezgPrB933HFd0kKBy6TlhBNOcNsQHbZtuummnfyQ0BSE57333vN+nRDV0ktaCMPmuqUCsB9p4V6ncI4IHHHEEU56+FzEZfvtt3fhWOQRtJSSX\/A51nrKd5NHfP3rX3fPexOlkLGkBa677jr3uVZGobKVSgzexz1t4WG+tJAHkF\/wPo6T\/IljJx8jbwilhXIOn7fzzju7z+P3kTc89dRTLh8gJJR17n9aaS2d88K54vtoDeIYCDujdYvPoyWadPJj8ktCSfk88iD2pUXJj3ghzZY2I2lpIdzc3JTcPHl88MEHTg64aWHu3Lkuc6AWAUxaTDKAUAtfbBAZPsNYe+21XTo3I60iocTwfgpY1KyGHfFNUvzwMF6zzQo2HAvrY9XqivZgD7ymZ\/YUnnn4WQsIcJ9RUOAhSaEfTFq4d7i3WCisMEJXv1iIGPcdBRwKAX4fl8cff9zVXlotJMsvf\/nL3P\/BWWed5Vpb2ddCw5AS\/vLbLDyMdFpVyCdYqMywFpNe0kLtaCgthMiE0kK\/lH6lhYoWfxu1ovTHYZAAxJHvoBDXq8AlRNnEpIUWTSoguN5vuukmd233Ky3kJdxPPG9J55q3ygNaFlgnL+DeYH++g4oJ4PnP+jbbbNNVODfy+rRQYTBWeBj5Avuw3ZcWxILP\/dGPfuS+l2OjQpb+sjFpoQ8bx0n+yPtpHeH95G98vknL9ddf7\/bnfPL9lEX4PKSLdSpu2Z9zOnXqVCdJrFv6JZdc4t5vvxsBU96xMJKWFtKvtABxoTzw\/QyDGgUwafE\/h5oItlGYAGp6uXkpjLCdmhX+kslxHLzm4R+jH2nh+9hGBoXo8JrWHTE8fk1cXQkz\/XC9SdCBnPuLGkAfHpA8VK0zfBgeNh6o4SQPobaQvzzwTRDom0I4mMFr7nNqDvOkhTyBBzmiwL1+wQUXuHArXiNcfniYxaqHNY+85pj4Pgv1mjdvnlsvQlqIpTdpsVZiChcIFaExfJcdE6Ob8Z5XXnnF+5VCVEesI74t3GsWqtWvtNBKYc8JkxYTEAay4LsoJ5i0IA6Wjrxwj3Ef5klLrE+LCQIMKi0ICsfFPR7mIyyhtHAuOM7wfNHywnGbtDAIAO9nG99PBS3fx3ngd9x8883R5w\/ngRZyyjW8l4EFqARKYfj5FJG0tJA5c+a4mzIWHkY4A+FjwE1GZkC8N31bkIixpIWWFZMWa5khZIz3UviwcLOipIWbnHhaMlNadEhHZIQAK2D6D4uwoNsEqN2jlQVp4X61hYI197ndN\/zuIqTFQsS4f1ksNAwo\/LDt7LPPdvck\/UBsfazzTh8Wa5GhJpMChP2\/+pUWCiN8H6FpiAvhGhSMipAWKl8oTFlIHJ9BQY\/3cT74LuL4L7vsMteZn\/3pqC9ECpi0UBA\/6KCDXIsl1zLXrN9SatJiEQvkLzFp8TvEc62zjwkI4VFFSEteeBiMV1rIZ8J8hCWUFlpLOU4qJxj0wxZrUTJpefXVV926SQtlHV9afvGLX\/T8HbR88Z3PPvusExgqgZpQaTgKJC0thJvKRgojQ\/C3W0d8OtPTBEtmYB3raTWJSQstMYa9hzAvS7eWD0I4\/JYWCw8jIzRoQqWgRVNsL2kJO9lzg7Od7yFzsNohMRxNyTTDQq2t+9vrDkP1mrT4i18zWKS0AIJhcuA\/jCmMEONuceMMpU5fs37ONwULCgOA\/BD7bv+zfqWFggJ5AoUoCkSEvPBZ\/GZaY4eRFmLgbchjCjNU8JgY0wGZ1i4+m++mJvbJJ5\/sHJsQVRMLD4tBHmEhUVzbFLi574aVFsI9ESA+k+3ck4h+mdJC5YkfHsaxENK54447uvRQWiw8jHudfan44PdbH5SxpIXjYN3Cw4DzT55kv5uyFcfIcXBsDKXeT37ZRiQtLYVaA25MFgoV\/pDHdJCj4I+skBlQY0uNKZ1ZuRHJnMhwTEpYp7WFUDLWWQiJoDM+r3kPLTDIiIWakRFxwzLaBuvWEZ\/XfA9pobQgPaxbRmajjNmIYSzf\/e53g18qxkveQ63uNPm3NQl7cIeC4q\/7D\/dwfVjs82J9WvpZhEiJfqWFkFKexTYEOGUC3jestLDQh4XnNyOIUbEyc+bMqJTkhYexEIbKPTaotFCpstJKK7m+clRCUGagwodWJ449lBbriE+5hPvfOtrbcOhjSYsNLhJ2xKdcY+eO9\/A7OB\/2PhFH0tJiaOKkZYUaUZMXblhrqeAv6dxs3LBIhI0AhuSYtBAKhnSwHzecP3IXLS42XDLvpSbT1mltQTxoIeG9LLyODXlsUIPKDY\/8WI0sWEdbGzRACMMKj34hMvaQFOnh\/+98EeglB+H6sNjnSVpEE+hXWqggpCWVfWl1saF5reP9eKWFsDOGD6aCFGnIC4PK64jPYi0fg0oL0P+MylirVCVEjvKIf6\/Hhjzmcylr+GljSYt9HwLI5\/Lb6XcXDvXM+eL3MpBKr3MiJC1iCExaiBGtEppr6ddCJhFrZhbjo0mFrvC3sC5xSR\/7v4Ui0EsOwvVhsc+TtAgxfmzIY6SlzGd0eD\/692S43U+v4t6lBYc8hn4tVXx\/XShVWkJTZjEefPBBZ\/HYOqMnsN5PmqiOqqWFzI+hWuljQyuLP6ml6A1x+rYQl0+LVlVQG8YoK8yZQU0UI7AYhP1x3yOkhAjcf\/\/9A6eRX1iaHgT1wy9EhIWKcJu\/vSjC7xl0EWlAxRajuRGmQ8GZkCT7\/1CYDsslqukuFklLb2jFsb4se+yxR6nnp46UJi00vRE3GPuHcEEziRgzLQOxgmQuNilRmEYBpy7zcIQ3RLhYrV34njpAZzFiMGkirgKuJQqmLDTvirExWRlrWxkwOh1N7nRohB\/84AfZFlts4a5\/7nvrCwV0VFx55ZVdZ+xB0sgvCB+oS34hhCgeCoXkcYyQRagT8wcxGSv5ApIShur4xAqyaqUdDM4vrQj0Y4mVAdsMoXoICwOlMLR0Xcp\/hn+8vcq0RVKatNBPgaHcYlD4ZdQVHwovFGry0prGKP\/RQnAv9ZKTKsSF+UToV+Wv05rKfcCxMr+Pf08waAOCcscdd0TTGPEplrb11ls3Mr8QQowN\/TN6DT1NuYS0Xi0rsWfyqAtlQtSNMoW+NGmh0zTSglXSIWqTTTZxI1gBk4gx5KQPIzkwQ3JeWtMZ9T9ftAsGU8h72JYtLT7UeDKePa12HKPd9\/7xhnnCIGkzZszI\/e1CiGZCp3FaVgglphM1ZQ8qP8gPGIEKaWEAGMJUSaPiIyyE2bryECH+RHiflEFp0sIcG4yOYDWr1KQiMcgMhQ0KFj7sS7hIXloMG4\/flnDegrIXQuLGWhh5gn1pprb1FI49hcX\/X45nCc\/1oEt4PGUv4fEMujAuvi1\/+Zd\/2bXOveJTlbQwBCTHQ0dEJjcF7nsTGIP7ftq0aeNOixU4GJs\/POcpLeH\/c9Al\/LxBl\/DzBl3Cz9NSr8X\/XzI\/VlkFkyKhBZb+FDfccIPLAxjJiZGrEBbKJUceeWT2yCOPuDQEx9LA\/7289ssX4fmJLeH5LHsJj2fQJfy8ti3h+Sh7CY9n0CX8vKIXK2NZmcLWKcPyPB\/F0M2lSUsMhtRjeDoWWmB8qC2lAJKXFoOTVjf4J4Nfm1OHhwM3RR2x8103uLZjBe9+CaXkP\/2n\/5T90z\/9U2d9rJaYUUJLC\/c6fVwYHtPue\/94GKvfzxP6TTvwwAN7trRwLcS2p8yw10FVcNx1yNdCdNyfU9cO6ogIw8z6x06HZwZuid1HtLr0SqPvAX0y6vKMBvqS1LEfCcc9ikLvqOEaqeNxI\/b0+RqU2H3CNoaZHs\/njUVp0kJcKbOr+lBrcfnll7tWFworPqwTPpaXFqNu0sI\/t44FJ5C0lMuwhdWw34ovLWznXisTvo9+LD4UjBjykbRQoli\/\/fbb3ah1g6TRJ46Z1WPU8d4b9jqoiqIL0WWh4\/6cukoLrSmEgPmd7ZGWyy67LHvnnXc6s74bdIgmzd9mkuILQF3uQUlLubRNWgy7R+y+4DwM83m9KE1a5syZ40YEM3Gx8DAyFG4o+rlcddVV7vV1113nRgxjJKC8tBh1lBb\/mMOMMmUkLeVSRGHVxIX7b7HFFnOfF8pMWdAyQgw5BQfg3qZwwShg3OvEmPv3PaOC0QrTTxoTnPL6F7\/4RW5+IWkpj6IL0WWh4\/6cukoLENp2yimnuPPx2GOPdULAKJcwOzojinFPheFhVhCz19bSYut1QNJSLm2SFj9\/sdcmLrVvaQFaVSZOnOjkhcKKX7NLjSvbEBn++jWwlsbFEKaFpCYt\/PPyFvAL0XXJCEHSUi5FFVat9XLRRRetTFiABynfjVRQUODe9sPVuM+Zg4fMlLQnn3xy4DTma\/nNb37TSQuRtJRH0YXostBxf06dpYXKUfqvMV0CeZ91xAfmbFl\/\/fU75RJaay3N\/71s88PD6oKkpVzaJC29sHulqM\/zKVVayiA1aRkL\/rmnnXaae80DpsiHzKg544wzwk21oFd\/qNQp8rgJofpf\/+t\/1erhOwrqKC29+uekzvTp03XcJVLUcZ9wwgmucuEv\/uIv3GS0hGYX8bl1BHGrmwCcffbZtSpXGGeeeWYtj5sJk+so90Ufd5ES5CNpSYTwYmnrQ0GUg6Tlc+ooLUKUxfHHH++EhcKjtbSYxNSxQDksdZQWIapA0tIndZUWwy9AtfGhIMqB\/iwMUdj2ArukRYg49O9AWuw55IeHtVVcJC1C9IekpU\/qJi29Mn0VpMSosD4tkhZJixC9oDXWfz6FfVoQl17Pr6YiaRGiPyQtfVJnaaHw1LaHgCgfCiPUkkpaJC1C9IJWFv\/eoMDu92eRtAgheiFp6ZO6SUsMexCoMCVGAdJCa4ukRdIiRC9Cafkv\/+W\/dEnLV7\/6VUmLECKKpKVP6igt6sciysTmZ2HI6rYX2CUtxbPzzju788rCNaYl\/WX77bdf6Nnjd8KHJZZYoiMttLLcddddrbt3JC1C9IekpU\/qKC0hChMTo8L6s0haPkfSUjxf+tKXlH\/VDP5n4QiWYOKCoPzn\/\/yfNXqYpEWIvpC05OAXOpogLUKMCgobJi11naSwSGLnIFwXgyFpqR9hJ3sfRhEjFIzJaI855pjWCgtwbUtahBgbJgeVtPRA0iJEf1h\/FogV2NtG7ByE62IwJC31I09aAGn5q7\/6q9x92oCkRYj+kLTkIGkRoj+sPwvECuxtI3YOwnUxGKOQFgtTYkG8\/+mf\/mlk\/6f58+e771tvvfWyiRMnupbJc889d2TflwKSlv6QtIg2ctJJJ3XyX\/IC+raNlcdLWnKQtAgxNn5\/FogV2NtG7ByE62IwipYWExb\/\/xLbVhQ77rhjNmXKlOyjjz5y6++991626667juz7UmAsaVl88cVd\/6+8fdqApEW0DRMW\/7qPbQuRtOQgaRFibCQtCxM7B+G6GIwipcVmZY\/9T0YhLg899FC29tprL\/SwRVzoWPruu+9m5513XjZ16lT33ZMnT8522WWXzv4c77e+9S23Dfl54oknuj4HTj31VPf+\/fbbL9tjjz3c388++6zzXjt3fA+FA37fCius4Fp7kKlJkyZlN910k\/v92267bXbWWWe5fWKfG\/6OXuRJi\/VpkbRIWkS7uOeee9zAG7FrfixxkbTkIGkRYmz8\/iwQK7C3jdg5CNfFYBQpLWPNBdJLaMbLJZdcku29997Rz+RYCEv76U9\/mn3jG9\/oHNdOO+3ktn\/yySdun\/fff99tf\/bZZxeaVR7OPvvsbMstt+xs32effbKrrrrK3Zu9pGWZZZZxBQhe85uREvZDptZYYw33Ova51113XfS3hORJi40Wxr3Sa5+2IGkRbWLDDTd0FSq9IH\/qdT9IWnKQtAgxNpKWhYmdg3BdDIYvLRSwGXVqkUUWSXI59thju\/7fM2fOzJWWe++910mL38Kz\/\/77u5aPJ598MltuueVcC4st9IkJH9zIhckImJwgPnnS8sc\/\/rHz\/mnTpnXeT5pJi\/+54XoeedLC77777rt7DovcJiQtok2ceOKJC4WFkRdYHiVpGSeSFiHyQVb8TvgQK7C3jdg5CNfFYBTZ0jJWS8pYLTGD8tRTT2Wrr756RxAMWjQQElpRfJkAk5ZeLSshoUzY+ljSYgUA9v\/JT37SeT+Fg1FKC\/1ZSMvbpy1IWkSbMGkhH2Fy2aOOOsrluYSZ0wKT1xIjackhLIgJIboJ+7NArMDeNmLnIFwXg1G0tPTqt0LaKEYR23333V3fEcK94IMPPujqiN9LWtifUK2nn37abX\/11VddP5Pw+JCJTTfdtPNA32uvvVwYF9LjSxjbB5WW2OeG3x+jl5BYfxY+v9c+bULSIpoCQuKPCMYEsmG+jZRQ2YmshC0uvId5m3rdD5KWHMKCmBCimzA0DGIF9rYROwfhuhiMIqUFYuIS21YUCxYsyH7wgx+4IY8R\/XDI417SwjqFfPq7EBq29dZbZw8++OBCx4hc0EmeTvx0pLeO+HDAAQe4\/ioUElgGlZbwc\/stNPQSEklLN5IW0QRMWPz72d\/Ga1pWjj766I7YxKQFobnzzjuj+b2kJQdJixD5SFrixM5BuC4Go2hpAQrPXMP0QbGHaF3\/T6F0FMUwn9tLSKw\/C5\/Za582IWkRdcdGBIvdy9aygqz46byHUQtpWfElxg8bC+8LSUsOkhYh8gn7s0CswN42YucgXBeDMQppaRLDyEUew3xuLyGRtHQjaRF1J9YPJWxZGeQ+R2j+7M\/+bCFxkbTkIGkRojex\/iwQK7C3jdg5CNfFYEha6kdMSGjdorLDtsf2aRuSFlF3EBT\/PkZiaEGxbWF6v9jnWEvM\/\/gf\/yPbYIMNstmzZxf6PJC0CNFwLBMJiRXY20bsHITrYjAkLfUjJiQWkmf\/y9g+bUPSIuqOLyW0knzta1\/ranmJtcT0y3\/4D\/\/BDSX\/6aefdlpaCCEL+8QMg6RFiIYT688CsQJ724idg3BdDEadpeWwww7rdL5nBnh7\/f3vf7\/R10VMSAgNow+RpOVPSFpE3fE73CMo\/qhhpPnzsAyC9ZXhs8k7\/vf\/\/t+d8LAixUXSIkTDifVngViBvW3EzkG4LgZjFNJio4WxIOGjGOrYZ\/78+SP5HakSExIKHv55ju3TNiQtogkgJ\/58K7Zt0P4sPn4LjXXQp8XFYFsR904jpMVH0iLEn6CFhbjSWAGPmuTY9jYhaSmeogv7seGNY9uK5OOPP3bXhv0OWmB++ctfuu9jiM8vf\/nL2R\/+8AeXdsQRR7j5UJiXZaeddnITRDLscWyOFIZA3mGHHVynVeZR2X777bO5c+e6NIZJvv\/++zvvWXrppd0kl+ecc052+OGHu9aerbbaKvvhD3+YnX766W7blltumc2bN8\/tz7DIF154oRvymO3Wgf6aa67JvvnNb7rv2mabbbLnn3++65ggJiQ2qaRBuEe4T9uQtIimQCjX+uuv39UPZZj7O5QSyhd+R\/wwfbxIWoRoMGREkpbeSFqKp0hpoV8FghL7n4xSXEJpYR4WRtbhu\/jePffc04VVsE6N5bvvvuuExUSFlhommnzrrbe6PveRRx5xMsL+cOmll7qJLHlPL2k5\/\/zzXRrHwudy3z722GNuH+SHz+A9SIUd03PPPZetu+667j0UTF5\/\/XW3PxNYEsYRnrNQWu69996uiS5B0iJpEc3AWlrG23clRigl4ehhw\/SV8ZG0CNFgaP6N9WcBSYukZRQUKS1hwTmkl9AMSygtH3zwQbbRRhu5dVotkAMmoKSVhNYLti+\/\/PIdGYGdd965IxEG0sKs9fa5\/nqetJx88smd7X5h4IwzznBDHZu0sL9BywutQaeccoorMJx66qlOdmLnK5QWCjV+J3yQtEhaRP2577773BDFfuhWEYT9Vvx8ijTKIXl5eb9IWoRoMIsuumi0kAKSFknLKPClBangGmREmRQXOprH\/t+htACy8swzz2S77bZb9sknn7hwK1pWEAc+A2l5\/\/33O\/tXIS0WsgYmLfDOO+9kN9xwg\/sNZ5111kK\/OZQWZJFChr+fpEXSIupPOMRxkfjiotHD+kTSIsTn5PVnAUmLpGUUFNnSMlZLylgtMeMlJi20VBAWdu6557pjQkpYf+KJJ1z67rvv3un3QssM4WF+ywtYeJiFjZ133nnZ1KlT3Xvoi3LLLbe4108++aQTiUGlxd7\/+OOPu3uf99PSYu+lYz3HHZ6zUFrC\/iwgaZG0iHpDK0s4xHHR8B2TJk3K\/tt\/+2+dySqLvGckLUI0FEnL2EhaiqdoaenVb4W0UY0iFpOWX\/\/6165wjxAAErP66qt39nnjjTe6OuKbQPggLXSSpx+LdYy3jvh00qfVBYlhZns+m5aSQaTltNNOy\/bYYw\/3OdZ3Zfr06e47+T6Whx56aKHj8qUl1p8FJC2SFlFvaGUhzwzv7VEQ9mkpCkmLEA2l1\/wshqRF0jIKipQWiIlLbFsdQFoYPazI82NQSBjv50pa+kPSIupKGa0sPpKWPpG0CPE5kpaxkbQUT9HSAjY7O31QbHjOOv6f6iAtsf4sIGmRtIj6UmYrC0ha+kTSIsTnoWGMHBYWPHwkLZKWYeFc2UPQCrRhWJVIH0lLf0haRB0ZxRDHYyFp6RNJixCSln6RtBSPpKV++NIS64QPkhZJi6gnTCTJSIZl5suSlj6RtAgxdmgYSFokLaOAoXu5tliWXHLJoRb+P8Ms4ecNuoSfV\/ZCIXmYxf4PYy3bbbedK9D06s8CkhZJi6gfVbSygKSlT8johWg7kpb+IL8Iz0G4LvpD563+UMA54YQTov9LSYukRdSLUU0k2Q+Slj6RtAiRP6mkIWmRtAyLFWL5q\/NWf3r1ZwFJi6RF1ItRTiQ5FpKWPpG0iLbTT38WkLRIWorAQon4y7mLhRaJetCrPwtIWiQtoj6UPcRxSKOk5Z133smWX3757JJLLulsoyNguBhz5szJNtlkk2zZZZd1hTH+Gb2QtIg2YsPAsiyyyCLu71hIWiQtw+KfK17betsLt3Ukrz8LSFokLaI+lD3EcUijpGXy5MnZxIkTO9Iyf\/58JymxzGDBggXZaqutll1\/\/fVufdasWdmKK67o3hND0iLahsmKQX8W5H4scZG0SFqGJXauJC71RNIyNpIWUQeqbmWBxkjLDTfckO21117Z4Ycfnl100UVuGy0vX\/7yl8NdHXfffXc2adKkrm1bbLFFduutt3ZtMyiIjQWZcq+MWYg6QShYKCfWnyWUmRBJi6RFCANhoWa21\/UvaZG0iHpAK0vZQxyHUKavvbS89957rgYYSfGl5cUXX8yWW245JzNrrbWWCwVDVoB99tlnn67POfTQQ7Ozzz67a5vRS1oss+2VIQtRR7iffML+LJKWfCQtQnyOpGVsJC0idaoa4jikEdKCfFxzzTXutS8tb7zxhlt\/+OGH3TrCgsS8+uqrTk6QFB\/2Pfnkk7u2GeH489OnT++yTTJkW++VOQtRF0IpCVtX\/NdnnHHGQvNQtP0ekLQIkWX\/8i\/\/4sJK82pmJS2SFpE+TCR555135t7LZVB7aSGca7fdduus+9ISg30vvfRStw8tMD7Iz6AtLQYFEluEqDuhtITzs+SNIqaWFkmLECBp6Q9Ji0gZWlkoE6Rwn9ZeWg444AAX+kUHfBZaUli+\/\/3vu7CxZ599tmv\/nXbayUnLPffcs1AIDOt33HFH1zYjlBYrgMREJS+DFqIOhC0r\/vwsbM+bYFLSImkRAsYKDQNJi6RFpAtl5aomkoxRe2kJ8VtaHnjgAScwJi4WHkbYGBkEsnPFFVe413TkZzQxRhWLEUqLjy8wIGkRTcDExe\/PEspMDEmLpEUIkLT0h6RFpEqVE0nGaLS0AFJiLTB0xMcajSeffNJtI9PkL+u9iElLKCvhdiHqjgmLzdEylrCApEXSIgTkTSppSFokLSJNKC9XPcRxSOOkZVTEpAUoiPjy4q8L0QTC\/ixjIWmRtAjRT38WkLRIWkSapDDEcYikpU96SYsQTUfSMjiSFtF2jj\/+eNcyO9Z1L2mRtIj0SLGVBSQtfSJpEW0knJ+lHyQtkhbRTkxUWBZbbLHs2GOPHfO6l7RIWkR6pNjKApKWPpG0iDYiaRkfkhbRNsKWFfqzIC1jtbZIWiQtIi1SmUgyhqSlTyQtoo0MGhoGkhZJi2gX9F9BWuwa9\/uzhDITImmRtIi0SGUiyRiSlj6RtIg2ImkZH5IW0SaolfULOGEnfF9oQiQtkhaRDilNJBlD0tInkhbRRvxJJftF0iJpEe0ilJJwfpYw3UfSImkRaZDaRJIxJC19ImkRbWM8\/VlA0iJpEe0ilJJQWsKWGB9Ji6RFpEFqE0nGkLT0iaRFtA2EpZ\/JJEMkLZIW0S78fiux0DBfYEIkLZIWUT2pDnEcImnJwc9kKYQI0SaQlkH7s4Ck5fNCSNvPgWgXJi4ISr+d8EHSImkR1ZPqEMchkpYcJC2izYynPwtIWiQtop3QymLzs9h8LWPdB5IWSYuolrq0soCkJQdJi2gr4+3PApIWSYtoL2F\/lrGQtEhaRLXUpZUFJC05SFpEW7Fa0vEgaZG0iPbCpJKDSIikRdIiqiPliSRjSFpykLSItjLe\/iwgaZG0iHYSdsLvB0mLpEVUR8oTScaQtOQgaRFtZbz9WUDSImkR7WTQ0DCQtEhaRDXUYYjjEElLDpIW0UasP8t4kbRIWkQ7kbSMD0mLKJs6TCQZQ9KSg6RFtBFJy\/BIWkQbGbQ\/C0haJC2ifOrYygKSlhwkLaKNDNOfBSQtkhbRPsbTnwUkLZIWUS51GuI4RNKSg6RFtBH6s0hahkPSItoGoWHMzzLodS9pkbSIcqnTEMchkpYcJC2ibQwbGgaSFkmLaB\/j6c8CkhZJiyiPOreygKQlB0mLaBuSlmKQtIi2MZ7+LCBpkbSI8qhzKwtIWnKQtIi2MWx\/FpC0SFpEuxhvfxaQtEhaRDnUbSLJGJKWHCQtom00RVouvfTSbOLEidlyyy2Xbb\/99tmzzz7bSVt66aVdIcFf7HjnzJmTbbrppu59nIt777238768tBBJi2gTxx9\/fHbccceN65qXtEhaRDn8+Z\/\/ea0mkowhaclB0iLaxjCTShpVSwvStfrqq2cvvviiWz\/11FOzTTbZxB3T\/Pnzs6WWWir74x\/\/GL4t++STT9z7rr\/+erc+a9asbOWVV3b7xtJWWmml6OeApEW0ifH2ZwFJi6RFjJ66DnEcImnJQdIi2kQR\/Vmgaml57rnnulqLWKd1hWN68803O69DeA8Zu5+25ZZbZjfddFNuWgxJi2gT4+3PApIWSYsYLTaR5CgK+2UjaemTJZdcMtwkRKNAWAjxGJaqpSXk7LPPznbbbTd3TC+99FK2wgorZJMnT87WWmst1wJDczlcdNFF2X777dd17AcffLB7f6+0GTNmRH9raudAiFExnv4s3Bu2Py2fSAvb2nrPSFrEKGlKKwtIWvpE0iKaThH9WSClAjthXOutt172xhtvuPXXXnstmzp1avboo4+6dX7vMsssk7366qtOTqZMmdJ17EcccUQ2bdq03LTYb+UckGfYcvrpp0f3E6Lu0J9lEGk588wz3f3hLyYtbUXSIkZF3Yc4DpG09ImkRTSdIvqzQCrSQusIIoaQ5LHnnnu6fVlogfGPff\/99++0tIRpBx54oFpaROsZb38W23\/ChAmdGuBBP6MpSFrEqKj7EMchkpY+kbSIJlNUfxZIocB+3nnnZdtss0323nvvdW3\/7W9\/6\/q4+Oy6665utDHOATXG\/rGzTvhYLG3SpEnZbbfd1ln3SeEcCFEGw\/RnAfqL8v6mFKrGg6RFjIKmtbKApKVPJC2iydCXpYj+LFB1gf2pp57K1l577eyjjz4Kk9ywxfRpsSGQ\/fAwCg2874orrnCvb7jhBjdiGCOHWdrMmTPd61\/84hfZaqutli1YsCD8CkfV50CIMhhPf5YQ69MCbb1nJC1iFDStlQUkLX0iaRFNpqj+LFB1gf3oo492BSFGCfMXCxNDSpjDZfnll3cd8QltMRAe5mJhf9KefPLJaNrGG2+c\/eY3v+mkhVR9DoQog2Gkxe4PX1r87W1C0iKKpgkTScaQtPSJpEU0maL6s4AK7DoHoh2Mtz+LwftsyGPEZzzy0wQkLaJomjCRZAxJS59IWkRTKbI\/C6jArnMg2sEw\/Vns\/kBamlYbPCiSFlEkTRriOETS0ieSFtFUJC3Fo3Mgms4woWE+mlxS0iKKo0kTScaQtPSJpEU0lSL7s4AK7DoHovlIWopD0iKKosmtLCBp6RNJi2gq9GeRtBSLzoFoOsP2ZzEkLZIWUQxNHOI4RNLSJ5IW0USKDg0DFdh1DkTzkbQUh6RFFEEThzgOkbT0iaRFNBFJy2jQORBNpqjQMJC0SFrE8LShlQUaJS1vvvlmtuKKK2YXXXRRZxuTyTHfAtspnN13332dtEcffdTNt8B8Dfyz2bcXkhbRFGwiSZZFFlmksEklDRXYdQ5Es5G0fM7vfve7bJ999nET1q611lrZ5Zdf3rnvH3rooWyzzTZz5QvKHhQqe+UJkhYxKMzDYs9xWj25xpreygKNkpa99trLTRpn0sJs1cxazczWMGvWLCcv8+fPzz799NNs1VVXdTNbk2GStvLKK2cff\/xx8KmfI2kRTcAyOYOMjqVIcVGBXedANJuiQsOgztKCsJB3Uoh6+umnnaR8+OGHroyx5pprZtddd507R7fffrsre5AWQ9LSLrgmhllMWOy+YZ3hx5lYua73Ur80RloQE6Rl6tSpHWkh9GXSpEld+22xxRbZzTffnM2ePdu1svhstdVWLi2GpEXUHQoZvpxwf9DSQiYYyswwqMCucyCajaQly377299myy23XFREaInaaKONun4X5Ytf\/epX0XMmaWkXoYQMsnBtnXDCCV3Xlk0kyXZfZppII6SFzGO99dZzf31p4e9+++3Xte9BBx2UnX322blpMSiE+HDxcGHw19b9v0KkBveID9LibytKWv7mb\/6m9fdB7ByE60LUEQpNiy22WGEFo7pKC+dh0003zU4++WTXWk0l6K233uru84svvjjbf\/\/9u0J1DjnkkGzGjBnR8B3OgaRF9AMV8X6\/Fdb9IY5pdanj\/eST96xcaqml6i8tyMc111zjXvvSgoBMmTKla1\/Sp02blpsWA2nxl+nTp3edWBOYvJMtRJWEUoKw+NvC9H7hXgjvj7bfB5IW0VQorK+\/\/vrRwvd4qKu03HLLLa6FxELA6MNCy8vLL7+cnXPOOdlhhx3WdY6OPPJIV76InTfOgZ9\/nn766dH9hPClJDaRZBOkBez6p3wxYcKEzr3Bs7XW0kJflD322KOzHra0TJ482dv7c8GxlpZeaTHClhZDLSyiLoRSgrT487OELTHjJVZgbxuxcxCuC1FHNthgg8JCw6Cu0oK8rb766l3HToj6JZdc4soX3\/72t7vE44ADDlBLixgaX0rCVhbb1pQRxLhXwsYA7pVaSwuiQcZBgYtl6aWXdqN1IC9h+Asw4gn9WfLSYoTS4p9Eex3LjIRIBb\/fit+fxdKKmmAyVmBvG7FzEK4LUUckLZ\/z2muvufIGg\/oYSMvMmTNdXkp5wv9d9AO64447oudN0iL6xe+ET1+WsJXl7rvvbkRZNHafAPdcraUlxG9pIRNAaK644gr3ms76rDOqWF5ajDxp8TEzFCJFTFx8aS+yEz7ECuxtI3YOwnUh6gijFBUpGXWVFth5552zU045xT33H3vssU54GGWKddZZxw2BTK33jTfemK299to9RyeVtIhBQE6QYioQrFUlHFGszsSky56fyyyzTHOlBZ566ik3Syh2xl\/WwzQyjDAtpJe0hAWR2MkWIiWslcVkpUhhgViBvW3EzkG4LkTdKLo\/C9RZWmht2WmnndxwxhQgrSM+MAQyHfWJx2cksSeeeKJnHiBpEYNCKwsVj4SH2XO8rvdRP5DnsFAx0ChpGRWhtMQybdsWSxMiJRZddNHCwsFCYgX2thE7B+G6EHXg+OOP7xSKyDeOPfbYQq\/lOktLUUhaxCDQAZ9ww6b0XYnRK49pxJDHZRBKCye010kVImVi\/bmKJFZgbxuxcxCuC5E6Jix27dKaQN5RpLhIWiQtYjDobH\/XXXc1uoLc74Tv\/87G9WkZFaG0CFFXKIRIWkZL7ByE60KkDKFgSIt\/3Vp\/llBmhkHSImkR\/dOGVpY81NLSJ5IW0RTCoY6LJlZgbxuxcxCuC5EytKr4NZxhf5ZQaMaLpEXSIvqnDa0seUha+kTSIpoCcelFFDZ6ESuwt43YOQjXhUiZUEqQGD8sLEwfL5IWSYvoj9hkkm1D0tInkhbRBEbdnwViBfa2ETsH4boQKRNKSTg\/S9gSM14kLZIW0R+xySTbhqSlTyQtogmMOjQMYgX2thE7B+G6ECnj91shNGyxxRbrFJZIK2qCSUmLpEX0RziZZBuRtPSJpEU0AUlLOcTOQbguROqYuCAo1p+lyE74IGmRtIixsQkl29oB35C09ImkRdQdm1SyqMJGL2IF9rYROwfhuhB1wFpZ6M9i87UUeS1LWiQtYmza3gHfkLT0iaRF1J0y+rNArMDeNmLnIFwXoi4w1PHdd989kmtY0iJpEfm0fZhjH0lLDn4GTSFEiDpDx9lRh4YBgj+Kwk2dkLSIpkBLy9\/\/\/d+PrIZX0pJlX\/rSlyQtoidqZfkTkpYcJC2iSYx6qGND0iJpEc2BPiySltEiaRG9UCtLN5KWHCQtoinQwkJLSxlIWiQtojnQ+beokcJiSFokLaI3amXpRtKSg6RFNAWERdJSHpIW0RTozzJKqZC0SFpEHE0muTCSlhwkLaIplNWfBSQtkhbRDEbdnwUkLZIWEUeTSS6MpCUHSYtoCmX1ZwFJi6RFNINRh4aBpEXSIuIwmeSdd9450kqDuiFpyUHSIppAmf1ZQNIiaRHNQNJSDpIWEaIO+HEkLTlIWkQTKDM0DCQtkhZRf2xSyVELhaRF0iIWRh3w40hacpC0iCYgaSkfSYuoO2X0ZwFJi6RFdKNWlt5IWnKQtIi6U3ZoGEhaJC2i\/pQRGgaSFkmL6EatLL2RtOQgaRF1R9JSDZIWUXdGPdSxIWmRtIg\/oVaWfCQtOUhaRN0pOzQMJC2SFlFvygoNA0mLpEX8CbWy5CNpyUHSIupOmUMdG5IWSYuoN4SGUeFRRsFJ0iJpEZ+jySTHRtKSg6RF1JkqQsNA0iJpEfWmrP4sIGmRtIjPoZWFZ7ZCw3ojaclB0iLqDJnfcccdF24eOZIWSYuoL2UNdWxIWiQt4nM0meTYSFpykLSIOlNFfxaQtEhaRH0psz8LSFokLUId8PtF0tInSy65ZLhJiMqgQNGrUEHhGFlZZJFFOgVlKxT0ek+RSFokLaJ+WB6BsNx9991dImH5xijyD0mLpEWoA36\/SFr6RNIiUiQsTFjBmNpS689SdmFZ0iJpEenT63pkqGMKT5be629RSFokLW1HrSz9I2npE0mLqBOx0LCiCxu9kLRIWkR98K9LCk\/kHUiEX+M7ymtX0iJpaTtqZekfSUufSFpESvi1nixhZkdHWklLdUhaRF3wheGEE05wI4eRn\/RqWQnXh0XSImlpM2plGQxJS59IWkSKxAoWyAqZoG0P9ym60BEiaZG0iPqBqJBvMNRxnkQUfR1LWiQtbYZWlmOOOab190C\/SFr6RNIiUiVsZUFa6Ezbi3D\/opG0SFpEPfCvSV7Tn8UvPIXpo7iGJS2SlraiySQHR9LSJ5IWkRJh4cEvUBCT7k8MF+4raRk9khaROoiCf03aZLQWGubnE7z2Q8aKRNIiaWkrJ554ogvHVGhY\/0ha+kTSIlIlrA2lP4sVOsLY9FEUOkIkLZIWkTaxa9EG74hVaowy75C0SFraiiaTHBxJS59IWkTKWKGCQsf6668fJpeKpEXSItLHKjUMm5+l7OtU0iJpaSPqgD8+JC19ImkRqWIFDwob1JYed9xx4S6lImmRtIj08Vth77vvPictVdT4SlokLW1EwxyPD0lLn0haREqEBWBbX2+99VxtaZVIWiQtol7YZLRh60sZSFokLW2D+02tLOOjEdIye\/bs7Gtf+1q24ooruoyXdWPChAmuAOEvxqOPPpptvPHG2fLLL+\/eP2fOnE5aiKRFpIhfEKa52fqzVImkRdIi6gPCYEMdV3GNSlokLW2D8qZaWcZH7aXlzTffzJZddtmOcCAsiMrvfve7bP78+a7wEMsMPv3002zVVVfNfvGLX7gMc9asWdnKK6+cffzxx+GuDkmLSA0KGH6mR+1N3lDHZSFpkbSItDFJsGsyHOq4TCQtkpY2wXNawxyPn0ZIi9+yAkjMc88959IQmBi8h1YWn6222iq7+eabu7YZkhaRIn5\/FoSF2tKqkbRIWkTa+NeiVXaMakjjsZC0SFraBK0sxx57bOuv+fFSe2nx4aa\/9NJLXYgYr1966SUnMJMnT87WXHNNJykmOBdeeGH2ne98p+v9Bx10UDZjxoyubYakRaQGBQwrZPB30UUXdaOHVY2kRdIi6gOFKGbklrRUh6SlPTDM8SgK3W2hMdKCrFBQWHfddV1fFXjttdeyqVOndtYp0NHywnbkBEnxYd9p06Z1bTMkLSI1rIBBYYNr20LDqih4+EhaJC0ifUxS\/MloqxAXSYukpS3YZJL6X4+fxkgLcCFQeKOvygsvvBAmO\/bYY4\/soosuci0te++9d1caLS95LS3+ctppp3UVGsGv+RaiTBjmmMJHmdi1fsYZZzhR4b6wv22\/DyRuImXs2uR5SX8WvxBV9nUraZG0tAVaWYj2KfseaxK1lxbkJAyJMTGZN29e9swzz3Sl7bLLLq5VhveEhTyayemQH6NXS0vbM1uRBjabdZVYTe1SSy3V+kxZ0iLqgPVnsedYFaMZSVokLW3AhjnW\/3k4ai8tjBq2wgordOQEiWGdybLCNAp1yyyzTDZ37lw3ehj9XK6++mqXYTKKGC00bI8RSkusQBLbJkQZ0J+l7Ouv1\/fFQqPahqRF1AGEheeiLytli4ukRdLSBmyYYz0XhqP20gLW+R5B4S+tLMYVV1zRSaMjvl8b\/fjjj7ttSy+9tPvLei9CafGxi7DszF4IiLUalo2fEaulRdIi6gFDr9KfxX92lX3dSlokLU1HrSzF0QhpKYOYtISdFnlddoYvRFWhYXath9c8D+BwW9uQtIjUIc+gIOULC\/JQtkBIWiQtTUetLMUhaemTUFr8i8\/kRRekqIIqpMUKOmFYCYsK7JIWkT7MFUF4GIXlKq9VSYukpcloMslikbT0SSgtFM7IaMns+StxEVWArCyyyCKVXndhi4v6tEhaRNrwvGLoVUYyCkPDyi48S1okLU1Gk0kWi6SlT0JpiaFCiiibFPqzhGjIY0mLSJ8llliiqyAVhjuXhaRF0tJkNMxxsUha+qQfaRGibKoIDRsLFdh1DkT15A0MQ8gKLS1hK0tR16z\/OfYd4TYTFQbuCOWpbUhamokmkyweSUufSFpEilQx1PFYqMCucyDSheuSgtTdd9\/duUZHda2O9bmkT5gwoZIBAFJC0tJM1AG\/eCQtfSJpEamRYmgYqMCucyDSxFpTGDUsHOrY0ovAlyEboMPWw++gwO4LS5jeBiQtzUPDHI8GSUufSFpEahx33HGSlh4wV9O6667r5mfadttts+eff76TxqSzm266qUubNGlSdu+99w6cRg3agw8+2EkLSeEcCAF2HdrAMVR25IWsFHHd+qISbg+xlpY2I2lpHmplGQ2Slj6RtIjUSLE\/C1RdYOecrLbaatnLL7\/s1k899VQ3eSzHtGDBApd2\/fXXu7RZs2ZlK664YvbRRx+5tNVXX73vtFVWWSWbP3++981\/oupzIIQRXof33HNPtv7663ckpgr872W0wSqPJQUkLc1CrSyjQ9LSJ5IWkRop9meBqgvsL7zwQpfMsb7ssst2apk32WSTruPbcssts5tvvtmlbbjhhgul3XTTTdG0rbfe2r0vRtXnQLQbrj27\/vjrjwzG3CwUqmLXZ6wlpAjsc61FxY6PxcLDYsfTFiQtzUKtLKND0tInkhaREqn2Z4HUCuxnn312NnnyZHdMhI3tt99+Xcd38MEHu33GkzZjxozob03tHIh20Us+uCZtqGO7PvkbG+FrGPzRwfzv8T\/f1hny2ArsvY676UhamgMVAtxjoyhYC0lL30haREqkGhoGKRXYCeOaOHFi9vrrr7t1BGTKlCldx3fEEUdk06ZNG3da7LdyDsgzbDn99NOj+wkxKmL9RAgN84c6Dv8WSa\/rffr06Z37g78ssWNtE5KW5kArC89n\/T9Hg6QlBz\/TJe5WiFSQtIwNrSOcJ+vbYtus1cXYf\/\/9szPPPDO7+OKLx5UW+63kF7HtQlQJwsLs3Cldm5pcUtLSJDSZ5GiRtOQgaREpknJoGKQgLeedd57rc\/L+++93befcEdPvHx\/rd95557jTYkhaRIogLQx1nNK1KWmRtDQFdcAfPZKWHCQtIkUkLfk88cQTLiSMUb9CeJistdZa2ZVXXule33jjjW79k08+6SvtiiuuWCgthqRFpAYFqsUWWyw5QZC0SFqagjrgjx5JSw6SFpEiKYeGQdXSQl8T7lfmf\/AXCxNDahhBjG0Mhfz444933jvetBBJi0gNpIXWwVH0XxkGSYukpQmolaUcJC05SFpEiqQ61LFRtbSkgKRFpEaKoWEgaZG0NAG1spSDpCUHSYtIjdRDw0DSImkR6bH44otnd999d3LXpaRF0lJ31MpSHpKWHCQtIjUQluOOOy7cnBSSFkmLSItUQ8NA0iJpqTu0sjAqX9uv4zKQtOQgaRGpkXp\/FpC0SFpEWhAaRt4haUkTSUt90WSS5SJpyUHSIlIj9f4sIGmRtIi0SLU\/C0haJC1148QTT3QRDyy0YGoyyfKQtOQgaREpUYf+LCBpkbSItKA\/S6piIGmRtNQJExa7ZplMcv3111d4WElIWnKQtIiUqENoGEhaJC0iHVLuzwKSFklLXeBeOv744zvXq98BP5QZMRokLTlIWkRKSFrqg6RFpELKoWEgaZG01AU63Pv\/p3CYY8Sl7dfyqJG05CBpEalQl9AwkLRIWkQ6pDrUsSFpkbTUBV9KYsMcS1pGj6QlB0mLSAVJS72QtIgUSD00DCQtkpa64EtJ2Mpi2\/R\/HC2SlhwkLSIV6hIaBpIWSYtIA0lLPZC01AO\/3wod8GfPnt0VGpZyGGZTkLTkIGkRqbDIIovUJjMsQlo+\/fTTbM6cOdnMmTOzGTNmuIXXbCMtdSQtIgVS788CkhZJS51ATsJhjtUJvzwkLX2y5JJLhpuEGBkUMqx2lBYWhlT001JmmAL7m2++mR111FHZ0ksv7ZaNNtoo23HHHbNddtnFvbbt3\/\/+97M33ngjfHsyxM5BuC7EqEl5qGND0vL5OZC01AcqA9Zbb73smGOOcUMda7jj8pC09ImkRVQFwnLCCSfUptAbK7D3wzXXXJMtv\/zy2ZQpU7KHHnoo+hBnG2mHHnpottxyy2VXX311uEsSxM5BuC7EKCE0jLwj5dAwkLRIWuoGoWGjKDiLsZG09ImkRZSNFTYoeFAAgToUfGMF9n7YfPPNs1dffTXc3BP23Wyzzcb1XaMmdg7CdSFGCeErqYeGgaRF0lInrJ+Y\/l\/VIGnpE0mLqAJCwxZddNHOeuoFEIgV2Puh34fAd7\/73c7n9\/uesomdg3BdiFEiaakPkpb6QGhYOGqYKA9JS59IWkQVIC0TJ050rS51ySRjBfZB4QF+6aWXulCxAw88sLPQv2XllVce+vNHTewchOtCjApqgxdbbLFayICkRdJSF7ivllhiiZEUmkV\/SFr6RNIiysQKuHUa6tiIFdgHhc74hMVZp3z+br311i4c7Mknnwx3T47YOQjXhRgVdenPApIWSUtdUGhY9Uha+kTSIsrECriEhhHiYdvqUPCNFdgHZc011+yMDsZr+zyGlbzooouCvdMjdg7CdSFGRV1Cw0DSImmpCwoNqx5JS59IWkSZkCn6E8PZUgdiBfZBWWaZZbLPPvvMvfalhQf7uuuuO\/Tnj5rYOQjXhRgVhIbVJb+QtEha6oBaWdJA0tInMWnxCyF16nMgqodrJa9QYdLiz8\/ip6VMrMA+KNttt132k5\/8xD0gttpqKzccMrz22mvZCiusMPTnj5rYOQjXhRgFdQoNA0mLpKUOMO0A95X+T+Vg+Zc9N+0v4eKSlj6ISUsvUYltE8LHbkj\/GvILGWyjVufee+\/trPtpKRMrsA\/KY489lq2zzjrZRx99lN1+++3uob7GGmt0+rcM+\/mjJnYOwnUhRgGhYUx6V5frTdIiaakDCg0rl17necKECfWXltmzZ2df+9rXXA0sGTbrxpw5c7KNN97YhZuwz3333ddJe\/TRR10aE9qRxr69CKXFt79eRihEHmFNaCgtNtRx3a6rWIF9WGhhueGGG7L7778\/TEqS2DkI14UYBXXqzwJ1lhZCVZZaaqmuxX5LXlqIpCVtFBqWDrUPD5s7d64TEhMOhIUM4Pe\/\/322YMGCbNVVV82uv\/56lzZr1iwnNvPnz88+\/fRTl\/aLX\/zCZSSkMZTqxx9\/HHzD54TSEuIXLOvysBDVEXt4+dcNI4ZRs1PHaylWYB8EHgxPPfWUa22p60Midg7CdSFGQZ36s0BdpYVyBAUoyhIheWkxJC1po1aW8umVJ1Der7W0vP32210tK8CPeuaZZ1zBj5YUH2bdvvnmm917wjRi50mLMZa0CDFewhYWFmp1bNQw2270uplTIVZg7xdaVKgptppJQsTqMMRxSOwchOtCFE3d+rNAXaXlnXfecWISO\/a8tBiSlrSRtFQD9094DzWqTws3\/SWXXOIKPby+8MILs\/32269rn4MOOiibMWOGS\/vOd74TTYsRkxZOplpWxLDErh8KHkh3KDT+31SJFdj75dvf\/na2xx57ZL\/97W+zf\/3Xf3X9VzbaaKNxf15VxM5BuC5E0dQtNAzqKi0vvfRSttJKK2V77bWX62+36aabZnfccYc793lpMSQt6aLQsOrwyzxWFqp9S4sxc+bM7Itf\/KIbDpW+KoCAMKO2z9SpU7Np06a5NCQllhYjlJZYAZKTWqcaLlEd\/k3ov+bv3XffnS2yyJ9uIdJNkOtArMDeL4Rs2v0LhHjyQKdDfp2InYNwXYiiITSM\/KNO11pdpYV5pI444ojskUceceebwu2yyy7rhCUvLfa\/kbSki1pZqsU\/77yufZ8WH256aqcp+LzwwguuNWXy5Mld+9DyYi0te++9d1caLS95LS3+csYZZ\/QUFF3coh+4TmzxodBBjWm4PVxPBe4FKgz8ZbzHysPbJpU0qFl59dVXu7aljqRFlE0dQ8OgrtISY88998wuuOCC6L1uabH\/D+fAzz9PO+206H6ifP78z\/98JIVk0R9nn3129qUvfcndF\/Z3FP+P0qTlueeec6Lis+uuu7pZs9m+3nrrdaVhzfRnIY2CoQ8jiNEhP0bY0iJE0diDm4JHrxCP2LbUGFZa3nzzza5tSAt9XeqEpEWUjT8ZbZ2oq7TMmzfP9Z317+vddtstu\/TSS7N33313obTdd9\/dpcXyAQpjamlJD+6pr371q\/rfJETtW1oYNYwRwRhtCPjLOkMbc6Gtvvrq2RVXXOFeM2Qq64ScMKoHM21fffXVLsNkFDFaaHqN9iFpEUUTe3gBoWGWFu4TrqfIsNJCS9Pzzz\/fWdhGPLi\/LXUkLaJsqJDrVdmRMnWVFsoeK664ohsohHNORSjrtAo\/+OCDPdNiSFrShIpshYalRe2lBZASMmxkhZYVajMMJGbDDTd0tbX8NbmBxx9\/3I0gxmgE\/GW9F5IWMSr8DNFCPPxt\/mtqUVPPQIeVlnBug9gy3s8vC0mLKJu6DXVs1FVa4PLLL3etW8z1RhmC\/Nvuc9Iol8TSQiQtaaLQsPRIQlqosTjrrLOy\/fff34V2sfCabXkTPpaJpEWMCv+Bffzxx7uHoBGTl9QLJsNIy1tvvdXXkjqSFlEmdQ0NgzpLS1FIWtJDoWFpUqm00H\/EWkEQlaOPPtqJCguvv\/Wtb7k0ait69TUpC0mLGDUUOCh4EEpAAbduLSzGMNJiPP300+GmDrSspo6kRZRJXUPDoEppoUBKxSitIuecc45bLrvssuyBBx7IPvvss3D3kSFpSQ+FhqVJZdJy2GGHuYz2qquuyr1ZSWMf9uU9VSFpEaMgbEnxhzr2t\/tL6hQhLYR63nnnnV3b6NzKCDyEWwz7+aNG0iLKRNIyGEz+eMwxx7hKUcJNmQtqxx13dAuhXBwTYeNMg1BGy66kJS1oZVliiSVGUjgWw1GZtNCSQof4fuGG5j1VIWkRRRPOvUKhg\/4sEBMUWw+3p0YR0oKwICfWqnLbbbe5gTJ22WWXhUYXSxFJiyiLOoeGQdnSwoA8dIpnnrZeLSrWAnPIIYe4ChQG7Bnl\/StpSQuFhqVLZdICZAb0XaElhZqPlJG0iCKJPQAZRMLvrGniwlKnAkkR0gIvv\/yymyx26623drWedQgLMyQtoiwkLYOx5ZZburylXxjxixntR3mMkpa0UGhYulQqLcSRIi3ICwUd+rf84Ac\/6AxXnBKSFlE0oZwwb1A451AdKUpa4P3333d925gUtqjPLANJiyiLOoeGQdnSEvuuDz74wJU7brrpJncumYPFZ9TlEUlLOqiVJW0qlRYfxjM\/99xzXYd84kxZiF9HbFJA0iJGgRU0yCgpfDSB8UoL8yatscYaCy1f+cpXXNw5f23beD6\/TCQtoizqOtSxUba0hFx33XXZ2muv7SZ\/PPjgg7PJkydnEydO7DkR5CiQtKQDrSxUIOr\/kSbJSIsPF4uNcU4BKAUkLWKUIC2Eh1mrS50Zr7TQj6XfJXUkLaIM6h4aBlVIix+Ovtlmm2V\/+MMfutLpb0vn\/LKOS9KSDgoNS5tkpIW4UUTl29\/+tgsXY+H1z372s3DXSpC0iFFCzQ4FkCYwXmm56KKLwk1jMp73lIGkRZQBFXtHHXVUra+tKqSFAU+sJWW33XZzr+fOnevCxBAaWl++8Y1vlHZckpY0UGhY+lQqLTfffHN2xBFHuBpmm6vlggsuyJ599tlw18qRtIgi8WtGeb3ooovWurbUZ7zSQt+Vbbfd1sWUjwX7sC9DlI7nu0aNpEWUQd37s0AV0vLee+9l\/\/iP\/+gG+aCg+r3vfc+1WDFCIRVIjCz2+uuvh28bGZKWNFArS\/pUKi0UbpAVhjKmpSVlJC2iaCxjpPM9D0p\/W50Zr7QALSf0XVlnnXXcvEysX3PNNW4577zz3DbS6NeSaisLSFrEqKGwXff+LFCFtBh0vkf8TjrppOyPf\/xjmFwakpY0+PM\/\/\/Ns9uzZyqsTplJpefHFF134Fx3ukRdaXCiU\/PznP09uCGRJiygSP1NkkrPjjjuu9oUPYxhpAeLJmUuBvICaUEI5WHjNNtIGmeOpCiQtYtQ0oT8LVCktQF5yyimnuHPpDzlfJpKW6lFoWD2oVFp8uFCYzOlHP\/qRiyVFYqgBqXJCSR9JiygaChs8ILnO\/aGOq3hoFsmw0tIEJC1i1DQhNAyqkhYqRu+9997swQcfzH7\/+9+7StTtt98+O\/DAA7N333033H2kSFqqR6Fh9aAyaeHC6LW88MIL2cUXX+xCZuzhHy5l4H8PxyFEkZi0LLLI57cLr+teawqSFkmLGB67Xvxnnp8\/EBp299131\/66qkJamF6B1lv60dKXjnDT66+\/3p1LBgQibebMmaWdW0lL9RAaNorCsCiWJKSFiZxuvPHG7NBDD3Ud4b7whS846z3xxBNdzGlVSFrEqKFJ2vqzNAVJi6RFFIcvL\/a3KaFhUIW07Lzzzl3njpaWzTffvHMclEm+853vlHZ+JS3VotCw+lCptCAlG2+8sXvAr7jiim7W62uvvTZ7++23w90rQdIiRoVdWxQ87rnnnq7tdS\/cSlokLWI4YoVlf9uxxx4raRmCHXbYIXvqqaeyzz77zPVpISxop512qux8SlqqRaFh9aFSaaFmgw5w9GWxwlq\/Sxn43yNpEaPA+rPYtdaEB5ekRdIiRgfXUVP6s0AV0vLQQw9l3\/zmN7Nll13WzQnH0OkvvfRSuFtpSFqqRaFh9aFSabHlyiuvDJMdH330kRtLPRSWsjJqSYsYJciKX1taVS1f0RQlLYSG\/vCHP8wOOeSQ7Mgjj8zOPPNM19+tDkhaRFFw3VjeYM+\/Jgx1bJQtLR9++GG4aUzmz58fbioUSUt1KDSsXiQhLWuuuWZ28sknd22jQLfuuuu6YU797baUgf89khZRNNSU0uET7For8\/oeFUVIy\/nnn+8KM9ttt122\/\/77u4WWWT6b2atTR9IihsUG6vDzBggrO+pO2dJCnjvIAAbW73CUxyhpqQ6FhtWLJKRl7ty5rm8LQw3SukK87oQJE7JzzjnHxZz6+5ZZqPO\/R9IiioQHIA9P+rNwnTWlAAJFSMvEiROzp59+OtzsJv4ibdjPHzWSFlEU5BVWYCafoJDVlNAwKFtaCA2jQpSpFZi0NjbzPWWS6667Lttmm22ytddeu5NPjwpJSzUgpEssscRICsFiNCQhLSyffPJJNnnyZCcrCAxhIOE+\/lIG\/vdIWkTR2FDHwLXWFHEpQlqoSY59Bg92Bu2IpaWEpEUMQ+w5Z9u4NyQtw0G41wUXXOAqjsivbHJrFl6zjdfnnXeeK5uMGklLeRx\/\/PFuMmcW7iVa0XTu60Nl0vLKK68stCAqiAthILy2JRSWsjJr\/3skLaJICE\/goQj2wC7ruh41RUjL9773va4JN43LLrssO+aYY4b+\/FEjaRHD0Otaoca\/SaFhUIW0+NCqQl7DtAssvGZbmUhaygFh4flh1xutlkgL0T1VXoOifyqTFh7q\/S6hsPTK0ItG0iJGBTV8ZKBlXctlUpS0UONJq+uee+7pFh4ubLM+LrYM+12jQNIiRgEFau4DSUuzkLSMHkLBfDnxO+Az\/QYtL22\/DutAZdJC35V+l1BYynr4S1rEqKDgEbYk2PVW1vU9KoqQFmrD+l2G\/a5RIGkRw+CPFuaz4YYbNq7TsKRF0lIGDBPun2NrZbFtiEvbr8M6UJm0MDpQKCJjLf57ysD\/HkmLKBLrz2LXmH+tlXV9j4oipKXuSFpEUVCQsmuHoY6bVrCStEhayoDIBv86C0cNk7TUg8qkZZdddsm23XbbzsR6eQv7sC8TQNm2MvC\/R9IiisKGLLXrq6zruSyKkhb6rzDkMSP9sOy6664u5rwOSFpE0Vh\/lqYVrCQtkpYy8KUlNjcLEqP\/QfpUJi08wC+++OJs1VVXdfO0HHrooa4l5dprr3ULr9lGYYV9wpaZMpC0iFFAkzSZpg\/XGiEhTYhVL0JauN+570844QQnL9YBn9mre01GmxKSFlEkXDuEtxx99NGNu46qlJYddtjBzftEGHqVSFpGj98JP9bK0qQR+ZpMpdLCwnCCSMrhhx\/uJpKkQMfCa6SFmlX28YWlrAtL0iJGgd+fxWQFmiAsUIS0UKP8\/PPPh5uzOXPm9BwOOSUkLWJYwmcd133T+rNAldLyk5\/8xNW4M8AHI5fedtttbm64spG0lIOJi38vqRN+vahcWsa7lIH\/PZIWUQQ2+g\/XVlMkJaQIaWEulljhgQf7sssuO\/TnjxpJixgW\/3qhZZb+LOQZTbuOqpQW48UXX8zOOuusbKONNnKtuUcccUR27733lnauJS3lgbgsvvjirtXS5mup+voT\/SNp6RNJiygCk5YmwwN42Ht0iy22yG644YZwc3bFFVe4pv1hP3\/UFCFuQhhIS9PmZzGWWmqpZAqNiAPhp1SacFwMTT9z5syR38uSlvLg+TF79uyuEfp07uuDpKVPJC2iCGJDHTeNIqSFc0QNLPO07Lfffm7hNQUJYo9TR9IiioT+LE2NuU9BWh566CFX804\/ujXWWMOFDD399NPZrFmzsokTJ7r1UQqjpKU8wv4sxij\/v6I4JC19ImkRRWBDHTeZIqQFmJX67LPPzqZMmZJNnTrVvX777bfD3ZJE0iKKhNCwu+++u5HXVJXS8uMf\/9gN9sMx7Lvvvtmdd965UFjqK6+8ki233HIjPUZJSznERg0T9SIJabnvvvsWkpKxlrKRtIhhaUNoGAwrLTxQaFmZP39+mFQbJC2iKJocGgZVSss222yTXXLJJbmjh5EfnXbaaSM9\/5KWcvBbWWL5c2ybSIskpIUwEGo7TjrppOzZZ59dSFBiS9lIWsSwtCE0DIaVFpg0aVL26KOPhptrg6RFFAUdhyUto4PQsBdeeKFzv95\/\/\/2ditSykLSUQ6\/QMFEfkpAWhjS++eabswMOOMANPUjs+jnnnJO98cYbC8mKpEXUFUlL\/5x33nnuAXPUUUe51xdddFHXkjqSFlEUTe7PAlVKC\/M\/MRqhH3rHNAtsu\/zyy0s755KW0ROGhsUqAcr6f4vxk4S0+AvxpIzsQBw7Qw9uv\/32bh4XtktaRF1BVtrQnwWKkJZNNtkk23zzzd18TbFl2M8fNZIWURQ21HFTqVJa1ltvveyBBx5Y6F6ltYUO+GUdl6Rl9MRaWaw82ZSJndtActLyzjvvZBdffLGTFcLG9tlnH9fyQi21HzpWNpIWMQxt6c8CRUhL3ZG0iCJoen8WqFJaKAC999574eZs3rx5Lq2s45K0jB5fWsL7SXl1fUhCWugER2vKbrvt5h721LDSbPvBBx909mHmWpufoYoLrJe0+L\/D1oUIaUtoGBQhLYzYw2hhjBrG5F+EhFGQqAuSFlEEdQ0N8wuF\/uvY76hSWnbaaSc3nPEf\/vCHzrbf\/\/732fe+971sxx13XKhwOyokLaMlDA0T9SUJaaFFZc0113Qd8ZmZ1k+zhX4v7OcLgnHPPfe41hjCySgc3nrrrZ003hMuxsMPP+zeR\/wqQkQzcS\/ypCVcryoDFunSltAwGFZakBUKMuQJu+yyi1uYP4Ftl156abh7FCpCCDHlPX6BBMgD2O4vdrxz5sxxs2Ivv\/zyrsDIrNiGn0Z+8eCDD3qf2o2kRRRBXaUldryxbVCltFA5Qigqx8D8LF\/5ylfca+7zl156Kdx9ZEhaRkssNEzUkySkBVnx121BVAgV89fttUGtCJ336UgHCAyFEmplGTKVwkMsM1iwYIErCNHpDhAdZsHtNcxqL2kxFBMpQmghsAVpUUvL2NCfjfuXme9DEBYKFGNNLsn9zuhjJj++tCAzfH44FwOQJ1Bwuf766906E8tREcJ7YmmrrLJKz\/xC0iKGpc6hYeFzOu9eqFJajMcee8wNBsTCqIV5xzsKJC2j5c\/+7M\/cs6Xs\/6sonsqlhcID0sHfcKEPC2m+yISZIXJi4mFQ0Pj1r3\/tJqLzW1Z8kBxaWXwIS\/NbaXx6SUvVma1IE5MVsP4s\/rYmM4y07LrrrrnniAoOwjbyPp+HP0OYmqD40mJ5Quz9\/J+oYfXTvv71r7uCTCyNAQFIiyFpEcNSZ2kxYvdAuC0FaaHygbJEuJSFpGV0KDSsWVQqLfRboQDBA77XQj+XUFjCTM+HkC9aUKgZpeCC9NCZn1ATJMVaZM4\/\/3y33eeggw7KzjzzzK5tRigtdgzh8VSd+YrqoYDrF7z9\/ixtEJdhpIUKBz8kK+SZZ55x+\/Tz+TFpIU\/g\/ZMnT85WX331bNNNN3WzYAP9ZpjU0v\/sgw8+2LXY9EqbMWNG9FgkLWJY6hoaZphs2fH3kq8qpYWQobXWWmuhcFFbyjouScvoUGhYs6hUWlisrwqtKuHy6quvdvYLlxjEpzJJpYnJ3LlzXUdeRAbYznexH3JCzLsP+06bNq1rmxFKC\/Q6jl7bRTsIRwkL+7NIWnpDYf\/1118PN3fIaykJiUmL5Qk2cSUyScXGyy+\/7OSEPMH\/7COOOMLlCXlpsWORtIhhaepQx+F9UaYchDDk8YUXXpg9\/\/zzLm8Il7KQtIwOhYY1i8qlhcXvq9LvEkInel9YekHLDf1kWMKWFtbzWlr85fTTT3fHwUPFP6bYsYl24UtJ2OoSpjcB7pnw\/hjvfYBkvPXWW+HmDsNKS4w999yzM2klLTD+Z++\/\/\/6dlpYw7cADD8xtaVlyySU7i+UXQvRD3UPD7LnorxunnXaayyP8iIoqpaWq7\/aRtIwGhYY1j8qk5YADDuiMFMbrvCUUlvDhb8JC6IcPMamEk\/gwxCFhaXTYD2vEWb\/jjju6thmxlpZemV14fKJd9AoN87c1mWFaWpAMRgtDEGILaf5oX3nEpCWWJ9CPhk7+\/J\/WX3\/9rs\/mgUf4WCyNzv633XZbZ91HLS1iGOoeGhY77l7PyypbWqiofO2118LNpSNpGQ0KDWselUkLY6Nb8yuv85Y86EDHzLUW7uHDEKUMT2qFFAoeSy+9tKutJYMglpVRinh9ww03ZKuttprrCxODQogQ\/eD3W4mFhoUS0zSGKbATutXP0s\/nkzdQGEBeDGa6Xm655Tp5Ag80MkHyoliewDotwZY2c+bMhdJiDNPaJETdpWUQqpQWQsNo0Tr22GOzCy64YKGlrPMvaRkNCg1rHpVJS1Eweg\/hF8iIv9iQqfxFapAXxmP3C4yPP\/6420ZtLH9Z74WkRQwCckKLit+q0oZO+DCMtBQBIQFkbBMmTHDywF8Wa4klT+D\/wvxMDM7BQ8148sknXV7A\/qQ98cQTfaWFSFrEoBx\/\/PGdPGLRRRd1oc5tuIaqlBZGB9xmm216LmUdl6SleBQa1kySkBZaPr71rW91DR86ffp0t420FJC0iEExabGCSBuEBaqWlhSQtIhBMGHhmrH+LNT+27YmU6W0pIKkpXgUGtZMkpAWOsLS4dUXFF5\/97vfdWkpIGkRg0CLXhga1hYkLZIW0T9ICtJi14sfGubLTFOpWloY+IMwMc6zDRhA+GiZ51zSUjwKDWsmSUgL4VzMbB9Cp1nSUkDSIgbBJpRsI5IWSYvoHyTFH10rHOrYF5omUqW03Hfffa4QtN1227l7luNAYggn\/+Uvf1naeZe0FItCw5pLEtJCB\/hYfDgZCmkpIGkRgxAbNawtSFokLaJ\/fCmJDXUsaRkdm222WXb77be78+sfB2UPZLKs45K0FItCw5pLEtLCPAjIycknn+yGHmUhnpfaDtJSQNIi+qXNrSxQlLS88cYbbn6Uo446qvN5TDpbByQtol96hYYZYUtM06hSWihj2Hf7x4FAEOVR1nFJWoqF0LDPPvss3CwaQBLSAnTCZ74EaplY6Msya9ascLfKkLSIfglHDWsbRUiLjQBmYRt8HhLDcMX+gB2pImkR\/eL3W4mFhoUS0zSqlBbmXqIiJGxpoeKpzIknJS3FodCwZpOMtPSCVpcUkLSIfmlzaBgUIS0MLUzYBviTVVr4zLCfP2okLWIQkBOua\/IOk5Y2dMKHKqWFDvjMt3TmmWe6fIaW3SOOOMINa37eeeeVdu4lLcWh0LBmk4y0MIfCNddc0wkPYznllFPUEV\/UiraHhkER0kKLin2GLy082Mm0hv38USNpEYNCGBh5hw113AZhgSqlBRhhavfdd++0kO+2227ZHXfcUeq5l7QUh0LDmk0S0oKgkHExCSR\/qXFCVlhXS4uoE21vZYEipIV732at96WFGjTShv38USNpEYMShoa1haqlJQUkLcWg0LDmk4S0UAiZM2eOe22jhTEEMv1aUikASlpEPzA3SyrXbFUUIS2Eaay55ppuIA4EgMqLqVOnurAN0lJH0iIGITZqWFsoW1qY\/+3FF190rw888MDsgAMO6LmU9f+QtBSDQsOaTxLS4oeA+UMcM08LGXkKSFrEWCg07HOKkBbg4UPFhYVt8JptdUDSIgYhNmpYWyhbWk444YTstdde67y2ULzYImmpFwoNaz5JSAtiYrXTvH700Ufd6\/nz56tPi6gNCg37nGGlhYc3LSsLFiwIk2qDpEX0C60sbQ0Ng7KlJUUkLcOj0LB2kIS00AF\/ySWXdCFhp59+erbKKqtk+++\/fzZp0iQ3DHIKSFrEWBAaJoaXFlhppZWyuXPnhptrg6RF9EtbQ8OsleMv\/uIv3NDDd999d+n3zFtvvZXtsssu2a9+9avOdxOSusMOO7gh1stC0jI8Cg1rB0lIC7zyyiud11dccUV2+OGHu9HDEJkUkLSIPBQa9ieKkBYqMggHu+WWW7LHHnvMzaXgL6kjaRH90sbQMBvOGVGzlhaTmDLlbY899nB9V3xBQWTo67LXXnuVdiySluFRaFg7qExayKDD5ZNPPslef\/11l2mEaeFSBv73UAgRohcKDfsT\/UhLeD+HCwUZHuS9lrE+v2pi0hKuC9HGVhZ+M9Jiv5n8wsLDyhaXZZZZJvvd734Xbs7ee++9bIUVVigtbE3SMhwKDWsPSUgLkrL99tu7zMuWv\/3bv8322Wef7N13312oQFPWw9\/\/HkmLyEOhYX+iCGn56KOPXCVGryV1JC2iH2hlYV6WNl0b\/GZfSnxpAcSlLGlZe+21s8cff3yh83\/\/\/fe7SSclLfVAoWHtIQlpQVgQFGqqX375ZbfweqeddnITPYUFmrIuTP97JC2iFwoN66YIaaGZv9ciaRFNoa2hYf7v\/e\/\/\/b9XJi3nnnuuG1r9xBNPzC677DK30NLD5LYzZswo7TgkLcOh0LD2kIS0rLHGGgsVWliobaX5NtxeVgbvf4+kRfRCoWHdFCEtCg8TTaeNoWEQSsviiy\/eJS1hS8yood\/c7rvv7sKLWKgove2220q9XyUt40ehYe0iCWnZaKONXO1pWHAhbIyLMdxeVmbif4+kRcRAVhQa1k0R0vLEE090LQyDfvPNN7vW19mzZ4cflxySFjEWbWxlAb8TPq0qf\/mXf9nVp6WN50TSMn4UGtYukpCW6667ztVuzJo1K3v++eezp59+2hVQCBsjzULGWOw9ZeB\/j6RFxFBo2MIUIS29Fio3vvnNb475+VUjaRFj0ea5WUxcOAdf+MIXSh097Kqrrsrefvtt9\/ryyy\/vhIXFlrLuWUnL+FFoWLtIQlr8DvhjLfaeMvC\/R9IiYig0bGFGKS0sEydOHPPzq0bSIvJoa2iYDy1Niy66qJunhcEIyhAW2GyzzTqd7zfddFMX6dFrUUf8tFFoWPtIQloYIYz+K\/0s9p4y8L9H0iJC1MoSpwhpufLKKxdaqPlk7oTNN998zM+vGkmLyKOtoWE+9GVhQkkmli5LDoDoDauZ53UK\/wNJy\/hQaFj7SEJaei2EgvTqpF8G\/vdIWtqH\/f\/968C\/\/hAWScvCFCEt1ELb+bVl4403dhPB+RPRpoqkReTR5tAwIDzMWprIL8qUFgb3eemllzqvy\/zuXkhaxodCw9pHEtJCh3uGPF5nnXWcpNjCXC3qiC+qxr8O\/NcKDYtThLSMtaSOpEX0QqFhf2pl4Z4oW1omT57sJGHChAnuPuVvr6Ws45K0DI5Cw9pJEtJCJ3zCPn7+85+7WWjphH\/SSSdlX\/\/61zW5pKiM8Drz1xUa1psipIXaM0LCbJ3zTSvLT37yE83TImpN20PD\/FYWKFta4LnnnnN5ytJLL+3kidexpaz\/kaRlcBQa1k6SkBaaaG3IYz8cDImZOnVq1762lIH\/PZKWdhPWiqqVpTdFSAudcgkH47wTDkbh4qijjnIjClqekDKSFhGD2uG2h4b5rSxQtrQceeSRnULPHnvskcT\/QtIyOAoNaydJSAutK9bJnhAxf84W0sICTVkPf\/97JC3tg4dZeK3xcGUbc7NIWuIUIS2rrbaaCxuFadOmufBRts+bNy9ba621xvz8qpG0iBhtDw0LW1mgbGmhTDFz5kw3\/xOVIYwk9uSTT0aXsu5ZSctgKDSsvSQhLYSGESKGrPCXGtXXX3\/djeyhjviiKsJrzR60Cg3LpwhpoTBh0rjJJptk1157bed9Sy211JifXzWSFhGj7aFhYSsLlC0t5557brbccsu5e3SspazjkrQMhkLD2ksS0kK\/FeLVkRYmlqS1hYyMjvhMBBUWaMq6UP3vkbS0j\/Bas9cUPNTK0psipAVRoU8L\/dsQGPIIuO+++7JJkyaN+flVI2kRIWplWbiVBcqWFh9C0z\/99FMnDLGlLNomLWF+P+ii0LD2koS0xBZCQ\/wwsXApA\/97JC3tw7\/W\/GuB2kLRmyKkBSlcddVVXQZlM1MTGrb88stnN9xwQ\/hxySFpESFUdtBCGxba20KslQWqlJYFCxaEmxwIBJ31w2MdFZKW\/heeDQoNay+VSYvx6quvZrNmzQo3u1GC3njjjXBzZUhaBFBbuv7664ebhQcP4FE97F988cVwU5JIWkQIrQxtDQ2jlaWXsBFRUba0EHbuly\/OOeec7F\/\/9V8764Snk4+VdVycAxXC+wNhITTMriX728b7qo1UKi0UQFZcccVsypQpXdu5eennsuaaa2bvvPNOV1pVSFoEICyIi+hNEdJCHkB4mME5tyGPe9WOpoSkRfhw\/fYqtLeBXq0sUIW0kEfNnTu3s04fF3\/SWklLuhAaZoXWtt5PbaZSaaEQQsf7XpDG8KYpIGkRwKhhIp8ipIUhjzfaaCP3ObTGklFpyGNRV9TK0lvYJC2Sln5B\/gmz7NWfpY33V9uoVFpoScnr0Ewa+6SApEUoNKw\/ipAW+rNYoYIhj2l55TPfe+89lycM+\/mjRtIifJibpVdLQ9PJa2UBSYukpV8sNCy8lljvJcWiWVQqLRMmTMiNUSeNfVJA0iIUGtYfRUgLGZN9BpNMWqgYD3Y\/LVUkLcJoU2gYrSq0krLwm4899tgxf7ukRdLSL\/2MGpZ3rYn6U6m0rLvuutFO+MaNN97o9kkBSUu7oeCh0LD+KEJaEBVGDbvllltcJsXIYWAFwGE\/f9RIWoTRltAwExb\/d\/LbEZe83y5pkbT0g4WGcZ786ynv2hLNo1JpIYOjcDJ\/\/vwwyXXAR1hOOumkMKkSJC3tRqFh\/VOEtHC+v\/KVr7iW1osvvthtIzSMwoVNNJkykhZhEBrW9Npf7lekxb\/GbV4apCWUGZ+qpIXh01deeWW3LLnkkl3rvGZbWcclaRmbWGhYOHJYWf8vUR2VSguFEMSE+HVGBWIiOVpXEJVll13WzXoaE5oqkLS0G4WG9U8R0tKLvHDSlJC0CGhLaFhs0ki2WV+WUGh8qpAW5nq6\/vrrx1x6HXPRSFrGxg8NC1tabN1\/LZpJpdICH3zwgauFQV540LPwms63\/QoLDwZGGmL4ZAqXt99+eyftoYcecmlIEKZ+\/\/3395UWEpOW8AZRptNM1MoyGEVJC\/MonH\/++S5\/MJ599tmufVJF0iKgTaFh\/m+0VhYTmTDdpwppKYplllmmU26xxX4L5YtNNtmkU7645557cs+Byg\/dnHjiiV39o3gG6xy1Aytbx+6XyqXFZzwXJK01ZAo0GwKZJSElbGc+B0JMaL0BZAaxQYby0mLEpMUIa5jCdVFvyCwlLf1ThLRwH5M5McSxCQASQ3gYLbKpI2kRXMNtCA2DUEr8VhZb73Ue6iotlBU49k8\/\/TRMcuWL1VdfvdNaQ\/mCsLMPP\/ww3NUhaenGhMWuC6SPZzChhnW8VsRg9MorgPJ9MtIyHpATEw8D+XjsscecyNCS4rPZZpu5zr15aTFi0uJn0v5JVuGkWSg0bDCKkJbNN9+802Lqfx7\/Bx5gw37+qJG0iLaEhoHfCT+cl4X1vNamukoL\/W5paYkdO\/97Wln8tC233DL71a9+FT0PkpY\/Yf2j\/HNnoWGhzIjmErtPYOmll663tITQJEsLCjUdhJbss88+XekHHXRQduaZZ+amxQilJXZC2RbbLuqLQsMGpwhpoUXFPsP\/PA15LOpCW0LDDBOXRRddtKsvS14nfKirtLz00kvZCiuskO25555u7igqQe+44w73Wy+88MJs33337RLWQw45JJs+fXpUYiUtf4JKKf9c8Ay2UcMAcanj9SIGh3spvF+SCg8bFmbOpoBpoWIIyJQpU7r2YTZt+svkpcUI41bJfETzUSvL2HAvhfdHXiGlH+jX9swzz7jXvrRwb5M27OePmtg5CNdFc2lTK4sPooa02IhhYwkL1FVaCFc98sgjs0ceecT9Rv7n1AIjM2eddZYrX\/j\/f\/alfBG7JjgHX\/ziFzvLGWecEd2vDYRSEo4aFqaL5sH\/2v7fZ599tgsJYzQ\/7g2erY2QFjrRr7POOh1hAYZKZSZtH1pXKGTlpcXIa2mx12NlzqJ+MDeLpGUwimhpoSV0jTXW6AgR9yuVCv4QyCkjaWk3FN6p8GhbwXPxxRfv6svSD3WVlhh77LFHdtFFF7k8au+99+76\/++3335qaemDUErCCSXDlhjRXOxe8fOTRrS0EBKGsIQjC8VCe7jgiZXPS4sRSgvYiWxKhiu6iV0jYmyKkBagAmK33XbrDITAa79SImUkLe2mbaFhEPZl6Ze6Sgv9aSlz+P\/jXXbZJbv00kuzf\/7nf3bXgP+7Ntxww074WIik5U\/4\/VZioWFtu6\/aCHlITFig9h3xGcEDYUFcQrjQqa298sor3Ws67LNOf5e8tBh50hJSxwxYLIxCw8ZHEdJCqGedH+KSlvbS1tCw8bSyQF2lhTIHk1A+9dRT7jdbeNhrr73m8q611147mzlzpmsl+PnPf56ttdZa2ccffxx+jEPS0o2JC\/eRhYapE377sLyEvyzkqbWXFoY\/pYDAD\/EXZASefPJJ10GObfxl3bA0MowwLYRYOtEuCA0Tg8O9MmjBJYRhzN99991wc22QtLQXtbIMRl2lBa6++mr3u+mQT0uKL21PPPFEtvHGG7sRxkj79a9\/3fOaoKJH0tINErjEEktkRx99dKd\/VF2vE1EcjQgPKwNJS7ugeV+hYeOjCGmhIysPqXnz5oVJtUDS0l6Ym2U8LQ51hcLlML+5ztJSFJKWheG6Uv8VESJp6RNJS7tAWBAXMThFSIvVXvJZ1FTy2l+G\/fxRI2lpJ20MDRt20AFJi6Qlxte+9jVNJikWQtLSJ5KWdqHQsPFThLQwIAaxzL2W1JG0tJO2hYZZK8swBUtJi6QlBtLiD3UsBEha+kTS0h4UGjYcRUhL3ZG0tBMK8ONtcagjSBq14cNc25IWSUuI9WfxhzoWAiQtfSJpaQ8KDRuOYaSF0QCZlI2QMBbmTqpjh3xJS\/toW2hYEa0sIGmRtISoP4vohaSlTyQt7QBZUWjYcAwjLXS+Rxp\/+ctfuhCxbbbZxk0CO97PqwpJS\/toW2hYEa0sIGmRtIQoNEz0QtLSJ5KWdqDQsOEZRlrWXXfdrj4rb7\/9thOAuoUJSFrahbU6qJVlcCQtkpaQP\/uzP6tdni\/KQdLSJ5KWdqDQsOEZRloo7L\/11ltd25iz5fXXX+\/aljqSlnbRttCwolpZQNIiafFRaJjIQ9LSJ5KW5qNWlmKQtEha2kabQsOKFjRJi6TFR6FhIg9JS59IWpoPwiJpGR5Ji6SlTRRdiE8NZru3Gcn5neSRRQqapEXS4iNpEXlIWvpE0tJ8FBpWDMNKSziRJJ8XTjA53s8vC0lLexh2csWUMWGxa9f6shQVGgaSFkmLodAwMRaSlj6RtDQbhYYVxzDSct111\/W1pI6kpT00NTSMAiTS4v8u+62hzAyDpEXSYkhaxFhIWvpE0tJs1MpSHMNIS1OQtLSDJoeGISj+7wp\/ayg040XSImkxFBomxkLS0ieSlmbD3CySlmKQtEha2kJTW1kglJLwt4bp40XSImkxNNSxGAtJS59IWpqLQsOKRdIiaWkL9O+4++67G\/m\/9aWE12GLUtgSM14kLZIWUGiY6AdJSw7+g4hCiGgmPIzVylIckpbPCyFtPwdNh1YHCllFFNxTxPqt8DtDOSOtqBYmSYukBRQaJvpB0pKDpKUdEBomikPSImlpA20oZCEniy66aNdoYUV2wgdJi6QFCA2bPXt2YdeVaCaSlhwkLc2HFhZaWkRxSFokLW2A1oemtrIYhOwQBkYeibjYfC1FXtuSFkmLQsNEv0hacpC0NB+FhhWPpEXS0nSaHhpm\/MM\/\/ENhYWC9kLRIWmi15Fnc5nMg+kPSkoOkpfkoNKx4JC2SlqbTltCwojrb5yFpkbS04X4SxSBpyUHS0mwUGjYaJC2SliZjHdNHXZivEsJ1ws73o0LS0m5p4VpbYoklNNSx6AtJSw6Slmaj0LDRIGmRtDSZNoSGERbmd74fJZIWSYv6s4h+kbTkIGlpLsiKQsNGQwrS8vHHH2eHHXZYtuSSS2bz58\/vSnv00UezjTfeOFt22WXdw\/KBBx7opD3yyCN9pVGou\/\/++ztpIZKW5tL0UBbrfF+WlEla2i0tTb+fRLFIWnKQtDQXhYaNjqqlhQLQpEmTshkzZrhj8aXl008\/zVZbbbXs+uuvd+u33XZbttJKK2WffPJJtmDBgmzNNdfsK+3WW291aR999FHns30kLc2kLa0so+58z2fb5y+11FLunh3l96VOm6WFoY4VGib6RdKSg6SluSg0bHSkIC3PP\/989uGHHy4kLcwDsMkmm3Qd31ZbbeUEhYIaLSlhGoISS\/v617+e3XLLLZ11H0lLM6FWmEJ9U6WlrM73Pjxb21pgN9oqLQoNE4MiaclB0tJM1MoyWqqWFiMmLRdeeGH2ne98p+v4DjnkkOzss8\/OLrroomzfffftO+3ggw92rTmx3yppaSZND2VZfPHFS+l8byBHfnhYWd+bGm2VlqbfT6J4JC05SFqaCcIiaRkdKUsLknHQQQd1Hd+RRx6Z\/ehHP3JyQj+YftOOOOKIbNq0adHfKmlpHk0PDSuz8z3fYSFhbS2w+7T1HEhaxKBIWnKQtDQThYaNlpSlhZaWvffeu+v49ttvv05ryiBptLzktbSQZ9hy+umnR\/cT9aHJBawyO99Pnz7d3ZfcF\/xlUUtL+6RFoWFiPEhacpC0NA+Fho2elKWF\/z+FM\/\/4KIzecccdriada6PfNB64t99+e2fdRy0tzYN5S+gT1cT\/axmd7334HhMkCw9jW1nfnxqSFiH6Q9KSg6SleaiVZfSkLC2MHrbWWmtl11xzjVu\/4YYb3KhgjBDGw5PXV1999ZhpjCK2xhpruLQYkpZm0eTQsCo634PdHzxbNeRx+6SlyS2XYnRIWnKQtDQP5maRtIyWqqXlvvvuy5ZZZpls6aWXdvO08Jflueeec+mPP\/54Z76VjTbayK0bTzzxRF9pG264Yfab3\/ymkxYiaWkWTS5gld35PiQc8rhseUqBNkqLhjoW40HS0ieSlvqj0LByqFpaUoD8IjwH4bqoD4SGNbEwXWbn+15ocsn2SYtCw8R4kbT0iaSl\/ig0rBwkLZKWJlFmJ\/UySeV3SVraJy1NbrkUo0XS0ieSlvpDaJgYPZIWSUuTKLuTelmk8rskLe2TFkLDmjqohRgtkpY+kbTUG4WGlYekRdLSFGiNaGJoWFWd72NIWtolLQoNE8MgaekTSUu9UWhYeUhaJC1NIZUQqqKpuvO9j6SlXdJCaBjP47b8XlEskpY+kbTUG4WGlYekRdLSFFIJoSqSFDrf+0ha2ictqQizqB+Slj6RtNQXhYaVi6RF0tIEmtjKYuFuKUmCpKU90sL1t8QSS2ioYzFuGiMtF154YTZhwgRn8D5sowDhL8bDDz\/s5ltg3gVqnx544IGu9\/pIWurFcccd11loZeGvKAdJi6SlCfBMoLKjSdKSYsuRpKVd0qL+LGIYGiEtU6ZMyaZOneoyZF9amAmbwkPsBlmwYEG2+uqru5mt4dZbb81WXHHFrtmzfWLSQsbvZ\/72ukkPuTpisgK0spi0SFyKx78H7HWswN42YucgXBdpk2IBfxhS6nzvI2lpj7QoNEwMSyOk5ZlnnnF\/aTXxpeXtt992LS0x2I\/9fbbccksnLzF6SUvstagOJMWXEz80TOIyGsJCkFpaJC11p4mhYSl1vveRtLRHWhjqWKFhYhgaIS1GKC0vvPCCC\/3aa6+9XKvKpptu2kknnGyfffbx3p1lBx10UDZjxoyubUYoLWENs\/9XVEfYdyUcNUzSUjxc9xTu7J6IFdjbRuwchOsiXZrWypJa53sfSUs7pEWhYaIIGi0tc+fOdWFj9F0B0mh5eeWVV5ycEFbmw77Tpk3r2maE\/WJOP\/30rgdAk2rk6kyvVpZYuiiGM888090TtLCwxArsbSN2DsJ1kS50Vk+xVWI8pNj53kfS0g5pUWiYKIJGS0uM3XbbLbvkkktcSwstMD60vAzS0hLi1zaLavClBGEJJSWUGDE+fEm3692ufR7Abb8HJC31pWmhYam3GklaJC1C9EujpWXevHmd\/i7GTjvtlM2cOdPtt95663WlkbnfcccdXduMUFpi6GasHuu3Yh3wwzRNMFkcvqD7f2MF9rYROwfhukgHOqlb3rHooosmG0o1KKl2vveRtDRfWhQaJoqi0dLCEMb0aTFxsfAwwsa4eejncvXVV7vXjCLGOqOKxYhJi2W09nAL10U1UPCgRcVvVVEn\/GIJC0H+ujriS1rqhAmL\/X8IpUJa\/G11JdXO9z6SluZLywknnODkucm\/UZRD7aWFmwARsflY7DWtKcBfWlSQl1BqnnjiCbeN\/fnLei9i0gL+wyAsyInqoJXFwsMkLKPBv979QsdSSy2VdCGpDCQt9YAaYKTF\/jd+aFgoM3Uj5c73PpKW5kuLQsNEUdReWkaJf4P1khaRHrEO+KI81NIiaakLFOx9+Q77f\/hCUydS73zvI2lpvrRoqGNRFJKWHCQt9SQc5liUi6RF0lIXwlYWCvq+xNRVWkL5ShlJSzOlhZAwi3IgTHH27Nm1uB5F2khacpC01A+1slSPpEXSUhd8KaGgT94RtrzULey3bqOfSVqaJy0mLFyDFhpm4ZZ1uS5FmkhacpC01A+1slSPpEXSUhf8fivh3Cyk1aW1wif8HakjaWmWtFg\/MZMTQsOslcWXGSHGg6QlB0lLvYgNcyzKR9IiaakTNiyw38pS1074dTxuSUuzpIWWFfstsaGOERdJixgvkpYcJC31IjaZpCgfSYukpW5YaJgNdVy3gj\/E+uTUAUlLs6TFlxIEhvtK0iKKQtKSg6SlPqiVJR0kLZKWOlG3PiC9qFPnex9JS7OlJQxV9FtihBgUSUsOkpb6QM2oOuCngaRF0lIn6lrY96mzeElamictPI+5p5ZYYomuoY5Jq\/u9JqpF0pKDpKU+0MqiDvhpIGmRtNSFOhf2ferW+d5H0tIsaQHkxPqJ2e9SJ3xRBJKWHCQt9UDDHKeFpEXSUhfqMmt8HnXsfO8jaWmetID1Z\/H7iUlYxLBIWnKQtNQDDXOcFpIWSUsdqGvHdZ8m\/AZJSzOlhaGO\/dAwIYpA0pKDpCV91MqSHpIWSUsdiE0mWTea0B9H0tI8aYkNdSxEEUhacpC0pI9aWdJD0iJpqQN17gcCTemPI2lpnrTERg0ToggkLTlIWtJGwxyniaRF0pI6TSjw1126DElL86SF0LDZs2fX\/toU6SFpyUHSkjaaTDJNJC2SllHDuRxmqTqsKjyeQZe6d773kbQ0S1qoEOD+asrvEWkhacnBfyBIWtJDrSxpImmRtIyasBA\/yEILbdWtLOExDbJw\/HXvfO8jaWmWtNhwx035PSItJC058IAwJC1pockk00XSImlJGWtlsUK\/\/a3L\/6fuxx8iaWmWtKg\/ixglkpYcJC3poskk00XSImlJFevLYoXkurVW1P34Y0hamiMtXJ9LLLGEhjoWI0PSkoOkJU00zHHaSFokLakStlKEpP4\/ss73dT3+GJKWZkmL+rOIUSJpyUHSkiYa5jhtJC2SlhTJm4iR\/01se0rkdb6vw\/H3QtLSHGlRaJgYNZKWHCQt6aFWlvSRtEhaUqTfySTHSq+CPOEK6WeflJC0NEdaNNSxGDWSlhwkLemhVpb0kbRIWlLEn9fE\/1\/U4f8SDtFct+PPQ9LSDGlRaJgoA0lLDpKWtNBkkvVA0iJpSY1ek0mGI2+lWHjudexQh+MfC0lLM6SF0DAqFev+O0TaSFpykLSkhSaTrAeSFklLaozVUuFvT+3\/5LcQGeHrlI9\/LCQtzZGW8DoVomgkLTn4N5+kpXo0zHE9kLRIWlIir6UidfI63zcFSUv9pUVDHYuykLTkIGlJB00mWR8kLZKWlAhbWerCIJ3v64ykpRnSov4sogwkLTlIWtJBHfDrg6RF0pIKdWplsVYVFo6ZPK+OsjUokpb6S4tCw0RZSFpykLSkgYY5rheSFklLKtSllSUMA7NWlmOPPTb5Yx8WSUv9pYWhjhUaJspA0pKDpCUN1MpSLyQtkpYUIM+oQ3gVgoK0+NeHyVYoM01E0lJvaVFomCgTSUsOkpZqsBAJ68eiVpZ6IWmRtKSAhVilLi0U+PxjDEUlFJqmIWmpt7QoNEyUiaQlB0lL+ZisGCYtGuq4PkhaJC0pEBsqOEV8KYl1vpe0NJ86SwuhYbNnz270NSrSQdKSg6SlXAjn8OXEn0wylBmRLpIWSUvVkHfUqQO+XRsx0QpbYpqGpKW+0qLQMFE2kpY+kbSMnjAMLAwNk7TUA0mLpKVqEJY6dMAHCwfjmMOO96TV5XeMF0nL5+egjgV\/rk+u2zoeu6gnkpY+kbSMnlgri98BX9JSDyQtkpYqsVaWOp1vaqvD\/jdh35amImmpr7SoP4soG0lLn0haRk\/YlyWUlLAlRqSJpEXSUiXWylIXrB8LhT9rbbFw2DZcM5KWekoL1+0SSyyhoY5FqUha+kTSMnrsQR2bl8W2i\/SRtEhayiQ2KWNdzrUvLHU55qKRtNRXWtSfRZSNpKVPJC3lQMEjFhYWtrqIdJG0SFrKIgyhMmmpSysFhb6wH0vbkLTUU1oUGiaqoDHScuGFF7ofw9B7PnPmzMk23njjbLnllnM32X333deVtuGGG2bLLruse3j4aSGSlnKgsOEPcyxhqR+SFklLGVCx4Y+85U8mGcpMilgn5iaPDNYPTZCWt99+O1tppZWyiy++uHPNUR5ZaqmlupZev7OO0qKhjkUVNEJapkyZkk2dOtVJiS8tCxYsyFZdddXs+uuvd+uzZs1yGcv8+fNd2uqrr96VtuKKK7q0GJKWcghbWUT9kLRIWsog7GwfhoalPL+JhOVPNEFaJk+enE2cOLEjLZQjKFx9+umn4a5R6iYtCg0TVdEIaXnmmWfcX1pUfGnhNdt8Nt988+zmm292abSy+Gy55ZYuLYakZfSoVaUZSFokLWUQSgmtLH4H\/DA9FdSPpZu6S8sNN9yQ7b333tnhhx+e\/exnP3P\/U1peiO7o93fVTVqoIKaCoE7HLJpBI6TFCKWFkLF99tmna5+DDjoomzFjRm5ajH6khVoz1ZyND38iSZE+PJitwBUWvJgoLdzWNiQto8eXklg4WKotGerH0k2dpWXevHnZV7\/61eydd97JjjjiiI60vPjiiy6qY88998zWWmstVza54447ev7P6ygtkm4xSixPCK+xpZdeurnSgoAQOuZDGNm0adNy02L0kpZeJ1YMBrU2CgurL77EELvd9vtB0jJ6TFT8vix+GttTO+cxuWo7dZaW\/fbbL7vqqqvc\/9OXlrlz57r1Rx55xK3TukbfWWQm9r+vk7RoqGNRBuF9YuuNb2nZa6+9uvahdcVaWnqlxaAQ4i\/Tp0\/vekhyQm09PNkin9gQxyJt\/Gv8jDPOyJZccknXwkJoGK\/bfg9IWsoBCVh00UW7Wi5SFQP1Y4lTV2m5\/fbbs913373z\/\/SlJQatLr3SOQfknbacdtppyV4n6s8iyoQyORWhVrbg2dpYaYkVhq2zPmnrrbdeVxo3Yjj6mNGrpcUgI7JFDIY639ePvGtd4WGSlrIg3\/CHObYltXOtfiy9qau0HHjggS70a91113ULYSvLL798duSRR2a\/\/e1vXV9b\/3+96667Zpdffnn0\/1+nlhaFhokyIE+IXWMTJkxorrSQCay55prZ1Vdf7V4zUhjrjBzGOqOH+WmskxYjlBY7mbHCW6o1JCliQxyLeuLfB4bCwyQtZYGw+J3vU4UKMY5T18DC1FVaQvyWloceesiNRvrkk0+6dQsPe\/XVV8O3OeokLQx1rNAwURW179PCjU6MGws1vPZ65syZLv2JJ55wMsM2\/rJu8JoRxDA3\/vppIaG0+IQFN0lLf6jzfbMwgY8V2NtG7ByE62I4rJUl9fOqjvf5NFFa4IorrnD\/e1pfKHvktU7URVoUGibKxMoU\/utG9WkZJTFpCWUl3C7ysZAOUU\/8ggbXPLIuafmc2DkI18Vw1KGVRf1YxqYp0jIMdZEWhYaJMrCyhL022Ma9Imnpg5i0QMwEdUOPTay\/kagX\/nVumQyFD\/VpkbSMmjq0sqgfS39IWuojLYSGEYKv61mUjZUv1NKSg39j9pIWMT40xHFz0eSSGoxg1IQTSaaIhKU\/JC2f5xepSwsSzpw0qR+naDaSlhwkLaNBne+bjaRF0jJKLOQq5fNL4U79WPpD0lIPaTnhhBPUn0VUjqQlB0lL8Vjne7WyNBdJi6RllKTeyoJUUbhTP5b+kLTUQ1omTZqklkNROZKWHCQtxaPO981H0iJpGRXIQIrzsBg2upKEpX8kLelLC9f1EkssoaGOReVIWnKQtBSLOt+3A0mLpGUUkH\/QypKqEKjj\/fiQtNRDWtSfRaSApCUHSUuxqPN9O0hdWpicikKCv9jxzpkzJ9t0002z5ZZbzvWbuPfeezvvy0sLkbQUT+qtLOrHMj4kLelLi0LDRCpIWnKQtBSHOt+3h5SlZf78+dlSSy0VDXNYsGBBtvrqq2fXXXedW581a1a28sorZx999FE0baWVVnJpMSQtxUJlB9KS6jmlH0vKQpUykpb0pUVDHYtUkLTkIGkpDnW+bw8pS8vbb7\/tWlpix8f1ueGGG3albbnlltlNN92UmxZD0lIsCEuqne\/V8X44JC1pS4tCw0RKSFpykLQUgzrft4uUpeWFF17Ill9++WyvvfbK1lprrWyTTTbJ7rzzTpd24YUXZvvss0\/XsR988MHZjBkzctNiv1XSUhwpt7KoH0tvYucjJifcK7R8sn9bxS9laSE0jHDYVI9PtAtJSw6SluGxIY5Fe0hZWubOnZtNnTo1e\/TRR9061yctLy+\/\/LITkClTpnQd+xFHHJFNmzYtNy32WyUtxZFyK4v6sfQmPCehkJDOMmHChKjMtInUpUVSLlJB0pKDpGV41Pm+faQsLTF233337JJLLnGtKbTA+Me+7777dlpaeqXFfiuFEPIMW04\/\/fTofiKflCeSlLCMjYmKnSP+Tp8+PVtyySVdPsG98dd\/\/deSlkSlRUMdi9SQtOQgaRkODXHcTlKWlnnz5mXPPPNM17add945mzlzZjQMiXXCx\/LSYqilpRhSnUhS\/Vjy4drv9\/pnYAxJS7rSov4sIiUkLTlIWoZDne\/bScrSwrDF9Gl5+umn3bqFh73++uvuwbz22mtnV199tXt9\/fXXuxHDPvnkk07aVVddtVBaDEnL8KTayqJ+LGPjt6wAchcKnqXxbPWlpY3nNFVpUWiYSA1JSw6SlvGjIY7bS8rSArSqTJw40c23Qkd8vyb\/iSeecHOxkDGS9vjjj\/eVFiJpGQ5kctFFF02ylUXCMjZ554Y0X1K4VyQtaUoLQx0rNEykhKQlB0nL+FDn+3aTurSUgaRlOFKdSFL9WPqD82MLQhKeL19SeLZaISTcry2kKC0KDRMpImnJQdIyPjTEcbuRtEhahsFaWcJwoqpRP5bh8EPE\/HvD+rTE0tpCitKi0DCRIpKWHCQtg0OBgzh00V4kLZ\/nF+E5CNdFnBSHOLZ+LBKW4tHkkmlKC6Fhs2fPVr4lkkLSkoOkZXAQFnW+bzeSFknLeImN0lY16ng\/WiQt6UmLQsNEqkhacpC05EMImC3Iiv0V7UbSImkZLym2sqgfy2iRtKQnLV\/72tfcszylYxICJC05SFp6Y7JiWOd79WURkhZJy3hIsZVF\/VhGj6QlTWlRy6JIEUlLDpKWOBQuQjmxlpZQZkT7kLRIWsZDaq0sEpZykLSkJS2Ehi2++OIa6lgkiaQlB0lLnDAELOx8L2lpN5IWScugVD2RJN9vFS6ICuFgjGCm2ubRI2lJT1rUn0WkiqQlB0lLnFBKws73YbpoF5IWScug0NG9qlYWExb\/\/0OhjXxNrSyjR9KSlrQoNEykjKQlB0lLHF9KYuFgYUuMaBeSFknLIMSkoSyoVeb7Q2GhpcXytiqOq01IWtKSFoY6vuuuu3TdiySRtOQgaYljD\/MwLMzSNORxu5G0SFr6peqJJBEU\/7vDfiyh0IjikbSkIy0WGtb2\/4dIF0lLDpKW3iAnjBYWhoWFrS6ifUhaJC39giBU2ZrhS0lsPhZJy+iRtKQjLYSG0cpYVSWCEGMhaclB0tIbf14WkxUJiwBJi6SlH1IY4tikJCYsELbEiOKRtKQlLeE9IERKSFpykLTEMVkRIoakRdISwx+hi\/yDparO94aFg8VGCiON42v7\/23USFrSkBYNdSzqgKQlB0nLwtgkkuq3InohaZG0hISd7a0vS9UzzVsLS3gc4fGK0SFpSUda1J9FpI6kJQdJy8JYOJgQvZC0SFp8bDJa\/\/fbRJLW8lLFufGFhWOx+VmqPKY2ImlJQ1oUGibqgKQlB0lLNwoLE\/0gaZG0+IT9VsK+LFV0du\/VwiLKR9KShrQw1LFCw0TqSFpykLT8CQsLE2IsJC2SFp9QSsKJJMP0MrC5WMr+XrEwkpbqpUWhYaIuSFr6pO3Son4sol8kLZIWH19KYkMchy0xo4bC2dFHH91VQGOEMI6hzOMQnyNpqV5aFBom6oKkpU\/aLC3qxyIGQdIiafEJRw3zzwNpZVaGxFpY7LUNbdzW\/1NVSFqqlxZCw+666y5d+yJ5JC190lZpUT8WMSiSFklLCHLCaGFhWFjY6jJKfGHxv9Ofh6XthecqkLRUKy0KDRN1QtLSJ22UFg1vLMaDpEXSEmJhYeFktGWdk7wWFlEtkpZqpYXQMO7Ltv8PRD1ovLRMmDDBFSD8xZgzZ062ySabZMsuu6y7ae+7776u9\/q0UVoUFibGg6RF0uJTdotKSOz7Nct9OkhaqpcW9WcRdaHR0jJ\/\/nxXeIhlBgsWLMhWW2217Prrr3frs2bNylZccUX3nhhtkxaFhYnxImmRtBjh8MZlExOWGGqBqQ5JS3XSQmjY4osvrqGORW1otLS8\/fbbrqUlBg\/TSZMmdW3bYostsptvvrlrm9EmadHwxmIYJC2SFiMc3rhM8oTFRgvzYT22XYwWSUu10qL+LKJONFpaXnjhBRf6tddee2VrrbWWCwWbPXu2S7vwwguzffbZp2v\/gw46KJsxY0bXNqNN0kILi\/qxiPEiaZG0QGx441EQjk6GJLGN173CwPxjCvcZ9fGKbiQt1UmLQsNE3Wi0tMydOzebOnVq9uijj7p1CuK0vLzyyitOTqZMmdK1P\/tOmzata5sRSgs3ORmt3ezh37piD38hxoukRdJi0jDq3xxrTUGWyvhuUQySluqkRUMdi7rRaGmJsdtuu2WXXHKJa2mhBcaHlpe8lhZ\/mT59eteNbgJTp5vfH8XHOt2rH4voF7vWzzjjDHdPLLnkkk5YYgX2thE7B+F6U6FyKBzeeBTwPf7ElWCyZPlaW855nZG0VCMtCg0TdaTR0jJv3rzsmWee6dq20047ZTNnznQPvLCAzrqFj4WELS2GPRTr9nCMtajQjyXcJkQMfyK+sB+AWlraLS1lhYWFHfzD1p1QaESaSFqqkRZCwxgGPAyPFCJlGi0tDGlMnxYTFwsPI2yMDIJ+LldffbV7zShijCbGqGIxQmnxH4b2ui43P+chlJNw\/gQhBsXuAx7AbS8stlVaQnEYJb6UxL5X0lIPJC3VSYv6s4i60WhpAVpVJk6c6OSFjvh+B\/MnnnjCbUNk+Mt6L\/KkxSesdU6RsIUpDAuTtIixiF3jbOP6V0tLO6Wl7OGNTUp6teywvS4VSW1G0lK+tGioY1FXGi8tRdFLWsIHZR0ekr6UxGa9l7SIsfCve\/9eYKESILwv2kYbpaXs4Y2RFvrOhDPdWxp5WrhdpIekpRppUX8WUUckLX0SSktMTmxbLC0lTEpMWEJJCVtihBgEtbS0T1p6tXaMCvIuJGmDDTZY6HtjI4qJdJG0lCMtJ5xwQif8m3vnmGOOSb6sIkSIpKVPQmmxWuU6YuFgMWFhXXO0iH7w7wH\/XogV2NtG7ByE600h1p9klIQtLBaWZgUyCUu9kLSMXlpMWExSllhiCSct\/jYh6oCkJYewINYUrIUlbFGxB74Qw6CWlvZIS1nDGxsmLHyfnU9\/JDtRPyQto5UWQsG4b+w+8UPDQpkRInUkLTk0UVr8kDAb9tmvoRRiWCQt7ZGWMsPC\/BadUFhEfZG0jFZaGCXMP7\/hqGGIi+4jURckLTk0TVp69WERokgkLc2UFusrwmKVHWWFhYVy1Os7e20X6SJpGa20hFJCaNhdd90laRG1RNKSQ5OkRcIiykLS0jxpCTu3W1hYbOSuIrEO92N9D2kqeNUTSUt50hIbNSxsiREiZSQtOTRFWiQsokwkLc2SFvKPMATMhje2lpdR\/Laww32\/SF7qhaRl9NLCPcp9gaDQOmrnmzS\/f5gQqSNpyaEp0mKhHEKUgaSlWdISThgZhmqNYuZ5v8N9DP\/7iv5uUS6SltFKC5i4cO9afxZ1whd1RNKSQxOkRcIiykbS0ixp8aUkNrxx0dIS+45ehCOHtb3wW0ckLaOXFkBSbH4WayGVsIi6IWnJoe7SImERVSBpaaa09JKJsCVmGMK+M73w03lt6\/5rUQ8kLeVIS6w\/ixB1Q9KSQ52lRcIiqkLS0jxpsfwk\/A2kFTUZbRh2JtqBpKUcaQmHOhaijkhacqirtEhYRJVIWpolLchETFr6bRUxwiGTrb9KWSORiTSRtJQjLQx1POrvEGLUSFpyqKO0SFhE1UhamiMtfusHcmHrtvT7m2KCYy04jGwoYWkvkpbRS4tCw0RTkLTkUDdpkbCIFJC01F9afEEZ9rhjQybDeIc0Fs1C0jJ6aSE0jPtMHe9F3ZG05FAnaZGwiFSQtNRbWooO14p11Pc79Rc9+pioF5KWcqRF\/VlEE5C05FAXaZGwiJSQtNRXWooWFgilJAwVC9NFu5C0jFZaFBommoSkJYc6SIuERaSGpKWe0mLhWr0mdBwv\/pDJMSGKtcSI9iBpkbQI0S+SlhxSlxYJi0gRSUv9pGVUwgK9ZMXSihoyWdQTSctopUWhYaJJSFpySFlaNthgAwmLSBJJS72kxfqXjFJYihgyWTQTSctopUVDHYsmIWnJIVVpUQuLSBlJS32kxe8QXyT2ub6UDDNksmgukpbRSYtCw0TTkLTkkKK0SFhE6kha6iEtoxSWXuFgQoRIWkYnLQoNE01D0pJDatJitZNCpIykJX1pGUVolmRFjAdJy+ikhdCwu+66S\/ejaAySlhxSkhYKGNSKCpE6kpa0pWW8k0aa6Fhe5PeBkbCI8SJpGY20KDRMNBFJSw6pSIuERdQJSUu60jKssPjvs\/CyRRZZRLIixo2kZTTSQmgY92fbz61oFpKWHMqWFr+DKpkNHVclLKJuSFrSk5ZhJo20fCh8nz8yWJgmRL9IWkYnLerPIpqGpCWHMqUl1l+FwoCERdQNSUta0jKMsEA4+WMYCsb6eD5XCJC0FC8thIYtvvjihX6mECkgacmhLGmxmkwfa2GJyYwQKSNpSUdaQsEYDyYlFiIWDmUsaRHDIGkZjbSoP4toIpKWHMqSlrA1JQwJk7SIOiFpSUNaTFiGnTSSlhbrtxILEwtbYoQYBElL8dKi0DDRVCQtORQhLbF+KiEmJfylcBBKSrguRMpIWqqXlmGFxVp\/e81mb\/A9sTxNiH6RtBQvLQx1XOTnCZEKkpYchpWWWGhXuM1kJiYrRtgSI0TKSFrKkZZeQxDbqF7j+T77zDCkrNfoYeE2IQZF0lKstCg0TDQZSUsOw0hLrJ+KEYqK1WTGYLtqMkWdkLSMXlpiwmCyMh5h8fu+hJ9rkA\/ZkMm2xPYTYhAkLcVKi0LDRJORtOQwjLT0ah3hQY+shOlWCBhrmxCpI2kZrbTkDUGcF8oV0qtVRYgykbRIWoToF0lLDsNISygbFDT8ELAw3faxQoeERdQVSctopSXWkuJPGjnWaF4mN5oUUqSApKU4aVFomGg6kpYcipSWkLClRYimIGkZrbT4UuKHdfnbYt\/VTwiYEGUjaZG0CNEvkpY+oSA2CHktJWyn0+y\/\/\/u\/h0kqSIjaEyuwt42lllpqZOfAD+uyUFO\/I74\/BLFCwETqUGBveyGb\/KIIaUFYFBommsyECRMkLf0wqLRATFxi20CZjGgKkpbxS4tJBosvIn66yUooIRb2xXtMVAbp4yJEFUhaipMWDXUsmo6kpU\/GIy1AP5UNNtigUxDJExYVLEQTkLSMT1rC8C1rQbF8w9L87aG0+EITpguRIpKWYqSF0DBaWdt+LkWzabW0zJkzJ9tkk02yZZZZxhUC7rvvvnCXDuOVlrHwM5iiCxhnnHFGuKkW6LjLpejjbqq0kF9suummnfzi3nvvDXfpMKi0ULkRC+Gy2eh9SbHwLxuC2DrVDysr06dPH9f7qkbHXS5FH3cTpOXtt9\/OVlxxxeziiy\/unJuHH37Y5RfLLbecG9GL\/KLXeStCWsoODTvzzDOjIe6pU9fjPuuss2p5nxR93K2VlgULFmSrrbZadv3117v1WbNmZSussEI2f\/78cFdH0dKSl7EUdUMtueSS4aZaoOMul6I7zjdRWsgvVl999ey6665z6+QXK6+8cvbRRx+FuzoGlRZ\/9C\/wJcYXFn+uFJOVsNWlV0f8sSj6OigLrrei8swy0XF\/ThOkZfLkydnEiRM70kJ+scYaa2TXXnutW7\/jjjuyVVZZJfvwww\/DtzrGKy0nnHBCpyV2scUWy4455phC\/zd5jPeYq4aBHz777LNwc\/LU9biLloyiP89IXlp4+E+aNKlr2xZbbJHdfPPNXduMoqUlhIzNCgxFFRzqWojWcZdL0YXVJkoL+cWGG27Y9bu23HLL7KabburazxiPtPj721ws9tfCvnxJ6TXpbPhZ\/VL0dVAWRReiy0LH\/Tl1l5Ybbrgh23fffbOpU6dmP\/vZz9w9RIsHrSz+7\/r617\/u8ovYPTYeATBh4X9hoWHW0lrk\/6cX4znmFKhr4b+ux120ZBT9eUby0nLhhRdm++yzT9e2gw46KJsxY0bXNmMU0hKKSvg6b+mHuhaiddzlUnRhtYnSYvmF\/7sOPvhgl1\/EfmsR0uJ3pOevpVtn\/djnk9ZLZsai6OugLIouRJeFjvtz6iwt8+bNc2FZ77zzTnbkkUd2pOWiiy5yIuOfp0MOOcSFysTO3aACgKRwr9tncQz0neU8+jIzSgY95lSoa+G\/rsddtGQU\/XlG8tJCYWPKlCld26gpmTZtWtc2Y9TSMgrqWojWcZdL0YXVJkrL2Wef7fIL\/3cdccQRLr+I\/dZBpSUUEV88bFQw\/\/PC\/XttG4Sir4OyKLoQXRY67s+ps7Tst99+2VVXXeXuG19azjnnnOywww7rOk+kk1\/Ezt2gAhDOxRL2Z0FcYt9TJIMecyrUtfBf1+MuWjKK\/jwjeWmh5nSvvfbq2kZNaq+Wlp122sk91G2hgFrnxf8to1j87\/jrv\/7rhbaFxzPowmf8n\/\/zf7q+k+8hjYdquP+gi30Gf\/3PLeKzWcLzVfYSHs+gS\/h5\/sK90jQsv\/AL9dSk9mpp2XnnnV1hrNcSnrP\/+l\/\/qwv94m9s+1\/91V8t9B62\/cf\/+B\/dPraE+\/Rawv\/noEv4eWUv4fEMuoSfV\/YSHs+gS\/h5gy7h5w26hNfzoAvHYPnpDjvs0FUYG3Vhuyjop7L77rt3jneslhYEp1dLi5UvwvPca\/mLv\/iL7Atf+EJn+Z\/\/8392rYfp4RJeD+HCd\/C\/QUzC514Rz8Dw+wZdws8bdAmvx0GX8HgGXcLjGXQJj2fQJTyeQZfweMpctttuu5HIW\/LSQk0mtZc+rM+ePbtrm4hDxpy32D7+\/kUSy\/hHRdHHLuqHdYD3rwXW77zzzq79hsFaVCwkzPqyhCOKCdEk\/OdFna7zAw88MFtrrbWydddd1y2MEsZy+OGHu3JEOPwwrSG33XZbIb9xrJaUsCWmSPK+V4i6kry00KxJhnP11Ve714wixmhijPohRkvRmZ7\/ECgyo+51nHVsEhfDwf987bXXdqEgll8wmtgnn3wS7joU\/uhgthRRyBEiRcivm3J9+y0t5BHrrLNOduWVV7paYTrrk398\/PHH4dvGRV6\/FdKYYLaI8xoKZez7hGgCyUsLPPHEE26eFmIF+cu6GA1keEUKRS+KyKjBz5zLOG6RPuQPjAhk+cXjjz8e7iKE6IO6tar0gy8t8OSTT7r8Yumll8422mij7De\/+U2hvzkmLrFtw1LkMQuRKrWQFlEeo8j4Rl3z43+2Hf8ov08IIdpGWJsv+icc6rhIYQn\/L\/a5+h+JJiJpSRzLiMa7DIIfAjDoe\/OIfVZs23gIM\/6YwAxDeD4HXYSokvB6HHSpmvB4Bl2qJjyeQZdUCPNZkR6juF7C63HQpWrC4xl0qZrweAZdmoikpeGEF3G4GP5Diddh+nixzwi\/075jWGK\/J\/wrhBBieMLnhKieXs9xIZpII6SFznQ0t66wwgpuYR6XVDthMzRhuBiPPvpotvHGG2fLL7989rWvfS2bM2dO13tHSSyze\/XVV7Otttoq23zzzbu20yJz1FFHZSuvvLJbON\/WnySWxv9i1ALhf\/5rr73mZjUOj5thbxmKzz\/3Z5xxhkuLHXeZfWQ4R3w\/g0ywHHDAAdn8+fNdWt6x5aWJOJxrRgBbaaWV3ChCnLNRDM1YBPTLCfMLu9bJL+izY\/nFgw8+GL69VObOnZt985vfdMfk349cj0cffXS2yiqruGuUUZssf85LKwv\/uP18kDl\/GDbUP\/enn366+21VH\/enn37q5h8ir1h11VVdfvGv\/\/qvLs0\/Nhslywai4BhJ45i5\/v20Xow6704dzucxxxzT9b9ONb9YZpllOkMf21DIdl0+9thj2WabbebKSOQX999\/f6X\/W+67bbbZxj2n\/XuH800Y3d\/93d+56\/d73\/teZ2AE9iON\/wXXr59WFr2O+9xzz3XDFPv5xamnnup+T9XHTX7x\/e9\/3w1KQ36x\/\/77Z++\/\/75L4\/goP3O+ub45NvYfK60qGiEtzM3wjW98I\/v973\/vCnq87jWPS5VwbH4m4sNoaDyAGO0IZs2a5QojVnAtm+eee84N6XrSSSe5Too+F1xwgTvHH3zwQed8M679WGll8Oyzz7rY4dhx\/+AHP8h+9KMfdW0zuIYouPDg57iZk6DMa4jJzJgzhIyMhXkFyCyAc4o82jnl2Pzz3StNxLFr1PILHkCcsyof4DG4DnpNVEZ+wQPoxhtvdMd9++23u8LIRx99FO5aCtx3G264obvvQmnh3uIc++f7zDPPdPvkpZWBHTcdo8kvfGnht\/SalJT5Pcgv7L7bdtttS72GOK4dd9wx+8Mf\/uCuhd12260z5LY9DymUcGzbb7991\/nulSbi8L\/muvzd737X+V9zzmIVfVXCsTGYQGxkVbYxCiujo3HczF1D4dlEt2woX1BBa\/edXyaye8vON\/N92PnOSyuDvOP+4Q9\/mJ188snRSkM77vfee69z3NOnT4\/uOwp+\/OMfZ7vssov7f3MtUL5AxPn+iy++2OUJdmyUQ+zY8tKqohHSsuWWW7pCvsFwpDyIUuPNN990mUoMjnnSpEld27bYYovs5ptv7tpWFhwrGQPnNSz8h+ebse7tfOellcEbb7zhChKx46Zm8qc\/\/WnXNoPjpuBn3HXXXaUeN\/\/\/F198sbPO6DZkLJB3TnulqRDSG1rhmIfB4JwxalBq5+ydd95xNaex47Lr00\/jWiC\/iO0\/auy+4x7ivguPi2vUtjEjuB17r7SyCiHhcfvfSwsm+UXsfG699dbuPZbG0LXUXpd13JwnP7+45JJLsl133dV9P5UY4Tnl+h4rTcThf+3P28I5o+BaZcEtBvkFFZ2xSlH7P\/tpXAs33XRT9PoeNZQvuO+QJ1p\/\/OOy823XpJ1v9slLKwP\/uMOWFiTgnHPOiV4XHPett97aOW7yC447ViE1Cvi+F154ofO\/vuyyy1x+wfEjJb2OLS+tKhohLdyo\/EMMmu\/8sKtUeOmll9yx7rnnnq7WgxpJmySTGjCa7HwOOuigUmv7Y8QK\/\/wG\/4FJGJmd77y0MokdNzMfU1NASwxj8R922GGu9gCopeb\/YxBiRi13VSAstAgAxxY7p2RAsTSOu4oHUV3gnPn5Rarn7Pnnn3fHmpdf+Md88MEHl1rbH4OHeSgtK664YvR88yCMpU2YMKH0QrQdt\/+9hFwxAzoTADKXx6GHHtppyaKW2j9u8osvf\/nLpR+3QUvL+eef784755Rrx\/DPaa+0WEFLfA7\/a2rY7Zq2\/3VZBeV+4fnFse6xxx7u+UZ+waS6HDc1\/VzP\/v+ZUJ8yWylixKSFECpaQP3zTWUvBeW8tDLhvIbS8t3vfjf71re+5SpdyK8POeSQ7MMPP3RpseOmQqrs4zYoX5x33nnueiD065lnnlno2P7t3\/4tN60qGiEtFOAQFePtt9\/uGYZVJfzDiZ8nFh2oXeeGI7NBTqZMmdK1P\/sSBlAlscI\/55YaSoMaHjvfeWllEjtuaiOpOaV5FFnhxkVcgEIUtSjGb3\/728qkhbAUwrzsnHEcsXNKhhdL6xVSJD6H8+PnF6meM\/6vtA5a3zZaV3hgvPLKK05OyC98OWDfXuFMZRGTFgrF4flmGw++vLQyiUmL5Rf0+bD8ws45hVb\/uMkv2Fb2cQP5BSFL9t2cv9dff72THp7vWFrVceopwzOaZ7fBOeN\/ndo54\/lFHkDfNq5RWiHoE+KXL3xpoWWAcKbUpIU8Dpm2PIR7i\/8B92FeWpnEpOXSSy91\/VoI2SS\/oLIJceGcW77tHzfbyj5uIIyN0FILI1x22WWjx\/bHP\/4xN60qGiEt1O5jgwY1YL3CsFKDJjoejtSccpH7UJOaaksLtQYGNf12vvPSyiR23CF0TKQmG\/hLbZpBRs\/NWSY8BL\/zne9ke++9d1cnPY4tdk7JSGJpvUKKxOdwzvz8ok7njBp1QgdZyC\/8Y6YmNdWWltj5tpr\/XmllEpOWkF\/\/+tfueNmHGm3\/uMkvKCDmvb9oKDDxjKBm3S9EcIxPP\/10Z51zSuHDzncsTS0tveF\/\/dRTT3Wuaftf1+GccW3QL4H8Yq+99uo65gMPPDDZlhYm\/PTPN+UKa2nplVYmMWkJIb+g83oqx82xEr1D+cIiTIDWFCZk9o+NZ6S1tPRKq4pGSAtxd9aBHYjrHqvAWgVYql8wBpoTZ86c6Vpd6Pjuw7rfX6EKYoV\/zvd1113XWffPd15amcSOG0nxb9aHHnrIdWYGOsn519Att9yy0PtHCRkKmQlx9CHEHvc6p73Sqiy4pg6dasNzxoMztXNG50dfSIFwpcsvv9y1uhDm6B8z61XnFzFp4Xxfe+21nW3ESNs+vdLKLkjFpOXhhx\/uyi9YX3PNNd0+tGxwDdlxE2dPrHdZx01+QSGUEYHC6zZ2Trm+Oba8NBGH\/3V4ziiwpiYtll\/41wOdr+m\/QH5BmKNfyKYPrd9Xpwpi0kIn9WuuuaZzTXKMtk9eWpnEpIX8wR8IhXXCxBCT2HHz\/rKkheMkPN463\/twffc6NtKuvvrqaFpVNEJaaKnggTNv3jw3Cg2dO9mWGoR5YNcmLhYeRtMzFxUXOBcIrylAM5pYbCSQMokV\/qm1YRuZJAvnm21jpZVJ7Ljpz8Jwn5xfGwmDdbBriMEHWMq+hui\/Yh3vQ\/LOaV6aiGPnjPyCc0bHfLZV+fCOQX7htwpZeBhhSVzDxK1feeWV7gFCfoGAVxFu4BOTFj9\/tmuU2l\/2yUsrk5i0kD9QicD5tfyCdY6NUBAkheMmv6CjbZnXEC3z1vE+hHNKp+t3333XnVMqNvzzTSEvlibi8L\/mnFHpyDnjf805i537KnnggQe6WoUsPIxwKvKLiRMnZldccYWrJWcUsTXWWKNLyqsgJi3h+eYapU8O59vSCNEL08okJi3cj0ceeaSLmOC82jqSEB4311CZx831Sst8TO6Q2tixcdx5aVXRCGkBhodFCFhsqNgUoVWFzIPjpKMc4mKQ2bANkeEv61Xxk5\/8xB0HC3Ob8JdCkpF3vvPSRk143BTy7LjJBGnNoCBIAQ9h8aWQuTtIY+F1mdCqZsdtC9eJkXdO89JEHP6\/\/jlLtdBGfrHeeut18gvriA+EG1DQtvyCZvyqYD4C7jU\/v6ASxh7Kdm\/xO2xoXiMvbdSQX\/Q6bh7U5BeEVFHAo1XDl0KOmzSOvezjZqSyML\/gOrHzbfOWcU6pXfWPLS9NxPGvUc5ZWYXNQUFK1l9\/fXecSLV1xAfKExS0ud5J+81vflPZ\/578grDE8L6zQjVDCnNv8Tt4TvuF5Ly0UXPaaadFj5uKDcoXkydPdtcJFc70L7KO+FDlcfOcsHzOlnXXXbfTYnLiiSf2PLYwLSY+ZdIYaRFCCCGEEEI0E0mLEEIIIYQQImkkLUIIIYQQQoikkbQIIYQQQgghkkbSIoQQQgghhEgaSYsQQgghhBAiaSQtDeCnP\/2pG8Ju6tSpbn4ShttrAszuzdjijHm+1FJLufHmi+TNN990Qx8zy6sQbYH8guEvDz\/88Oz2229390BVQ58WyYwZM1x+wQRvEyZMyF5++eVwl6Egv2B40xdeeCFMEqKxnHfeeW6Y38MOO8yVL5hgtephb4vg7LPPdhO0Miwx+eGLL75YaD5o+UU44acYDklLA2D8bOZzICNJRVqYT2IYyWAOir\/7u79zExqNSlqAyTzDSSiFaDLMI2CTUqYiLUyEN8z9TX7B72DSRPKLUUgLMHM0c1ykOk+HEEWz8sordyalZDLIFKSF\/OKVV14Zd77FnDUIBXMxkV+MQlqA\/ILJGaucQb5pSFpqDpMAMcnR448\/7taRllVXXTXcrTD6zay23XZbN4P3eNljjz2yadOmuddkKl\/60pdGUgjh96yzzjrZLbfcEiYJ0Ui4l5hYDpAWHt5FP6yNQfOL8DhY72fZfffds5NPPtnJBC0tVHJYoWaYJYTfwySON998czRdiDoRXsOscw\/524nisIkokRael\/3e14PS7+dut912XRNn9iK8n22hRfYHP\/iB+z5rmSXiwn57UQufv8EGG7j8QhUdxSBpqTEff\/xx18ysFh7mS8t9993nZsGlNYabh9AQoGWG7f5+POj9Gbd322237MILL3QzohJKgkhQywK0gDD7KzOl0nRM2htvvOHSdtxxx+xv\/uZvXEbAMcG\/\/Mu\/ZBtttJE7TmbsveSSSzrfE8LncCz2eaG0MBs0Tda77rqrOx7WH3jgAZfGDPfse+utt7rfR60yTcDU4m6\/\/fZuZuttttnG1bAYhKHttNNOnXUhmgj3BvfqF7\/4xexv\/\/Zv3b0ZSsv999+fbbHFFu6+Ib8455xzXBotkmz39+Me9\/MLxOGCCy7o5Bfcd9yfPKx\/97vfZfvtt5\/LL1jY1+5Byy84Nt7Hd9x7773ZJpts4vIQ8ouLL764Z4GCMAzyi7lz57r1UFo23HBD9zt22WWXTn5BfsfnMcM930Ghgt9HPslxU4DhuNh\/6623drNdG4ShkfeoECKaCoVt8gvuB+4lFgsP86WF5+6WW26ZrbLKKu6+onxBiwz5Bdv9\/b785S876bE8hDyA57hfviAv4j20mO67774uH+IYuHft\/v7Wt77l8i\/KEhwTFbf33HOPa9GgxYT8gnJLr\/zirbfecu9\/7bXXOpUcvrTQkso9TvmH+\/+rX\/2q+3zLL\/iOX\/3qV+73WfmCsgllCPanfEGeZPkDYWgcf79CJvKRtNScvJYWbk5ubDIQbhhiK0lDGEwMyJiAm5RMh9pKg\/fyHjIV3sfnfPDBBy7twAMPdDciQsGCwFAoMSiYWEsLgsNnWWsGzbDIQ6\/Wjeuvv95ljEYoLWQq6667rvt9cOmll2bLLbec+y0mLfvvv7\/7zXw3GRTCxGu2kamceuqpnc+nAMY+ylRE0+EaRxBiLS3cTzy8r732WhfO8Pzzz7tQ08suuyx7\/fXXXdof\/\/hH9z7yi0mTJrn8wgoh3IOEXZx00knufYSg+fkFhRQKCNyj5BcUSuy9hKBYSwuCQ0GF\/IEHP4UJCgNWWxkWQsgvyA8sLZQWwj9Jp5DCOvkfhQ0qfUxa9tlnH1fYorCEPJHHICqWX\/z4xz\/uHCsFMPIL9heiztg17a\/7Ms71z70Ua2khv+A+ve6669y98PTTT7vnOvcXlYQ883l2A\/kFlQc\/\/OEPXZkFuAcpt9DiQWgnFak8o+Gggw5y5Qv6m1j54tvf\/nbnvUiSCdC8efPccSASHDv3Pfc76+wfyy8QG36D5Re+tFDZafkF6\/yelVZaKfvDH\/7QkRaOhXyMPILfwW9DVMg3v\/nNb2Y\/+clPOuWJOXPmuHPBe8XwSFpqTp60kFHw8PU59thjXYsDcGNS4wjUKpBp8IAGYsQpSAAFE2pdfbhhLUMCMgJrhQFfWqh9odbSh5uampUYhIX5aTFpOfroozvpHAu1OMS5mrTw2kBYyBiN448\/Pjv44IM763w+tc\/DxNQLUQfypIX8gtYNvyCDgJBfsG3ixImd\/AIBufzyy90DmjTyHwoSPOS5f\/\/+7\/++63OsQsH45S9\/6T7PCki+tFD7uvPOO3cVNM444wyXR8WkhbyENFuPScv3v\/\/9TrqJCq1ESJi9tmNhfwpXdvycg0MPPbSzbn1mqHwRoknYPWLkSQvPde4Vv7LvhBNOcC0hlEsoM9BCwfvIL6hcJC9h\/yeeeCL7yle+4l5TIfAP\/\/APXZ8Tli9+8YtfdEQDfGmhVYVWDv\/9Z555pmsBQSLC\/IIKS9LypIXyhQmPiQp5JfmFvTaBooWHPML2p3xxyCGHdI5nlH1m2oikpebkScuUKVNcDaIPtQbICtAkS0GFm4uaCjIK3ss6GYG9F2kJBYMWGAsXY6F2spe0HHXUUZ0mZn+h2TUGYSscuxGTlosuush7R+a+m05vJi3U+hiIGGErBgITnhdqTh966KGubUI0jTxp+d73vufuC\/\/BSn6BXLCN+5JQSgoC1DzyMKdFhXX2s\/ciLSYRxnPPPefyC\/Ie7lXyBwsdA19aKDBwD3Oc\/kJ+Eas55bhMKqwQEkrL+eef3\/Wetdde27UEmbRQSWPH+41vfMOFo9k6v4dWZP\/38J4HH3ywa5sQTYHrmnstT1qOPPJI14JqhXcgH+DesvTp06e7Vhjub57j3PM8o9mPaAjei7TQx8T\/HEbo23vvvV3ew3son\/A3Ji3HHHOMux9j5YuYtJC\/IBWWl8SkJQwvI9+ikobWWQSE82F5FxU3\/v4\/+tGPXH7hd77nPcovikHSUnPGkpYDDjiga39fWmgdoXDx6KOPdlpfWKc5k5oIWl4AaaF51ocMhNpLqz0llCNPWvzQsbEYj7Twm2+44QZJixA5jCUt5Bf+g9WXFvILakzJL3bYYQe3jXVaXyhg8FBnG4V88g\/\/c+i8Tj5gIRK33Xab+95e0mKhY\/4C4TaW8UgL4Sg33nijpEWI\/z\/+\/WEMIy3kF8jII4884vILtpFf0F+N5y8tL9z\/SIsf+gW00vD5SAKQX\/h9aUJpCd9v+L\/Jln6khVYkX1oo2xAGJ2mpHklLzcmTll7hYdbpnI6w1GBwg1pfllNOOcWt8xkWLhVKC\/1hKPj44VTs00tauKFp2vWx\/iUxxhMeRvrDDz88LmlReJhoC3nSEgsPO+6441x+wTb6e3Bf06nd+rIQmnXuuee6Fheb7yiUFuK+Kfj49xcP9l7SQoUE4WV+oYHPiNWasvjfxxKTljA8jHNA5YyFig0iLQoPE03Erm+fPGnpFR7GIBWUS7hnua+tfME2QrPIP6g04HnOZ4bS8vbbb7s+IJYO7GMyBGF4WBheRj8X1v18whbynrHCw4444oiO1JBHUKlJ31cLDxtEWhQeViySlpqTJy0UMvyO+NSQIinUgBjUaLDYKED\/\/M\/\/7DrkW2sMhNKCGHCT87lAKwsj7BAiZi0v1uGfGxZBIePjxuY4kB76mbAewzrKGTFp4fiQFD6PTMKajscjLbSwqCO+aAN50kLHWu5hm8OF+wJJoWO+PWyRCT+\/QDTokG8d4SGUFu5J67DLNmpNGeKY77KO\/RRIfvazn7kChHXE554ltIQOsdzztJb4ImML+QXHZGkxaeH4kBR+F6LFb\/7000\/HJS3kO7xHHfFF08mTFuuITwsr9wL3BWGjV111VScvoCzBvWmCQV9Tnv3cj\/a8DaWF\/IJCvn0O+QViwDbubeB5T\/mBzvGUczgOKk84DkYZI78g3cQjzC\/66YjPgBt8HqJFfkFeZf1bBpEW64hvxy6GQ9JSc\/KkBUxCuGnIPCzky6DlhffbKD8IApkU\/V2MUFoAYbHYdPZFTPh8a22hxYZCib3PhjzmsxlhhIJDL8Ya8pgMiWEEqdGhAz7rZJgwHmnRkMeiLeRJCyAhtLYg8eQbjBxmaUDLC+9HLMDuTULL\/EJ+GB5GfzO+x88vECDr10LBgNHHrF+MP+Qx+cVpp53mChBhAYTFWnJ6DXmMtNAxl9AU8kHyCwoSpI1HWjTksWgLedICSAgjZ5Ff0IeE8oV\/X9DyQn6BWAD5hT9UMYTSApQvqMhARtiXqBDyI6ucJD+w8gXv84c8Zh\/EISYsLBwL93yvIY+RFhv4g8\/j9yEwpI1HWhhYREMeF4ekRSQJ4WG9xIZCBzP0FoUmlxQiXUwWwsKHLUCfGipKYi0xSEsoX70+z9\/eC00uKUQ9CO9vu2eRJOTCWlv8BWkhSiTsIxPuZ5+V9xo0uWSxSFpEklDzyZCI77\/\/fphUqLTQBE0LkBAiTcICQbgA88PQwkwse5hepLRQA0wLkAogQqRPeH\/bfU0kBi0ytNKG6UVKi+UXfqd8MRySFpEshGFQIxJSlLQQfkboiTrUCpEuYYEgXCyN\/ILwsrC1pShpYYJNOhArvxCiHoT3t3+PW34RDvBRlLTQ54coDoZ7t21ieCQtQgghkiUsEISLnxbbrxfhfuH7hRD1Jry\/Y\/d4LN22+4T7he8PX4vRIGkRQgiRLGGBIFz8tNh+vQj3C98vhKg34f0du8dj6bbdJ9wvfH\/4WowGSYsQQohkCQsE4eKnxfbrRbhf+H4hRL0J7+\/YPR5Lt+0+4X7h+8PXYjRIWoQQQiRLWCAIFz8ttl8vwv3C9wsh6k14f8fu8Vi6bfcJ9wvfH74Wo0HSIoQQQgghhEgaSYsQQgghhBAiaSQtQgghhBBCiKSRtAghhBBCCCGSRtIihBBCCCGESBpJixBCCCGEECJpJC1CCCGEEEKIpJG0CCGEEEIIIZJG0iKEEEIIIYRIGkmLEEIIIYQQImn+f1fMpf0kzh3GAAAAAElFTkSuQmCC","width":791}
%---
%[output:3c2ef34b]
%   data: {"dataType":"text","outputData":{"text":"                                                        <strong>GPU<\/strong>     <strong>CPU<\/strong>\n                                                        <strong>____<\/strong>    <strong>___<\/strong>\n\n    <strong>TDP per Die [W]                                 <\/strong>    1200    350\n    <strong>Idle Power [W]                                  <\/strong>     300     80\n    <strong>Leakage increase above Nominal Temperature [W\/K]<\/strong>     1.5    1.5\n    <strong>Nominal Temperature [K]                         <\/strong>     350    350\n    <strong>Thermal Capacitance [J\/K]                       <\/strong>      50     50\n\n","truncated":false}}
%---
%[output:99246141]
%   data: {"dataType":"text","outputData":{"text":"Number of Assemblies = 6\n","truncated":false}}
%---
%[output:9f476168]
%   data: {"dataType":"image","outputData":{"dataUri":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAWcAAADYCAYAAAA3UyKZAAAAAXNSR0IArs4c6QAAIABJREFUeF7tfQv4VVP6\/1tUGjRuNSH\/X8a4hFQqmjIlTNJtyiVdhRCliUYlpZTLVIpCk5HLjEtkUK6JENFEI5VkXOtBBpmYLjwS\/Z\/Pyj7OOd99zl6Xd+2z9\/m+63m+z4zOWu96389692e9+12XXWX79u3bSYogIAgIAoJAohCoIuScqPEQZQQBQUAQUAgIOYsjCAKCgCCQQASEnBM4KKKSICAICAJCzuIDgoAgIAgkEAEh5wQOiqgkCAgCgoCQs\/iAICAICAIJREDIOYGDIioJAoKAICDkLD4gCAgCgkACERByTuCgiEqCgCAgCAg5iw8IAoKAIJBABBJLznPnzqXRo0fTxIkTqWPHjgmETlQSBAQBQcAfAokk55kzZ9LSpUtp\/fr1dN555wk5+xt\/kSwICAIJRSCR5Lx69Wpq0KAB9e3bl3r27CnknFDnEbUEAUHAHwKJJOfA3D59+gg5+xt7kSwICAIJRkDIOcGDI6oJAoJA5UUg1eTcq1cvWrJkSeUdPbFcEBAEWBFo0aIFzZo1i1WmrbBUk\/Ovf\/1r+vDDDyNtf+WDr+nl97+mESfXj6ybhArQt9u4B2jO2B7U6qA9kqBSpA4T568l6P3YwMaRdVFBd+y0hFlUgr5B4fYLX7aZYmwBi1YTXft8YqylqEUlXdssRBs3KXtyBmHASQKS434QjRHXaLDX0BdoxMkH0sT5a2jDDW01WpS2SkAaJhhPmzaNhgwZUjLFu\/xlufIJHxj7sM0GY1\/g6tqXNj9OQtCQPWaJJOdOnTrR+++\/T1u3bqWdd96ZqlatSjfccAN16NAhx990Zjk8hCBkPIhwlqSTXTCZIAINIo+kTyjA9fFBTQRjX2xIpHw3TRhnR\/lp8WMhZ0YHjiLnbKJDt2lwkuzJBDonfUIRjBkduoCotGMM\/TtPfyPxgZGQM6MvR5Fz8OoaRJ75Ts6oCouoMCfOt4GlI0Yh+ZNJUvKihUwshHHwdsUIDZuoNGIMP8hef8iO\/NmA8SAoilM8dFlQZCLTGroARAGZ79RJj0TDJo+kR\/uCsa632tcLI7Ykv1Gl0Y+D0YniFPtRNG9Z1uQc5sBJjkTDiC7J0X6h19UwO8xd00+LMN2SHO0XGn\/B2I9\/CDkz4VoMyEJOneRItNADl9QoSTBmcuQiYtKIcaEURlL9OBt+IWcmny4GZCESTnIkWsh5kxolFXoLSXIkmkaMw\/LhSQ0yii3+pSHvLOQcAzkXI7QkzuDFJo2kPoiCMZMjFxFTCOOk7oBIox9L5OzBj4vNcsVmaSFnnsEohmMSMS4W0Sd1AkwjxvCusL35ScVYyJmHD3KkRJFzoQMnSVwULBaFJjEVExW5JTEVk0aM87ekZT8AacM4yeku2a3BTNCFyDmKzJI4g0c9aEmLRAVjZmcOEScY+8c4vwfJOTNhXk7kHEW+Ub8zQaotJioKSuIEGIVh1O\/a4DBVjMIw6ncmNYzERGEY9btRZx4qCzkzgVoIyKi0RVREwqSekZgop42KrI06Y6gcpU\/SMI5KwwCSKJsYYDMSEaVPEjEuloZJIsYSORu5pH7lYuQcdRw3igz1tXCvqfOQJS1KiiIOoCIYu\/lGFMY6E46bBmat0+jHQs5mY6xdW8hZGyr2ijp7VoWc3WDXwU+njpsW+q11AgidOvo98teUtAYTpoWA1HHYqKiESUUtMToOqxOVaHXGVCltGEelugBLVB6dCTptMWnEOOqNVcfXtQHyUFHImQnUMCB1SSxJTqIzUSTpFbacMY7KmTK5bqQYXYx1fCeyM6YKOrro2sWkkrEYIWdjyMIbVCZyBgI6kRQTtEXF6D5gaZsABWM379Eh5yRhHGatkLObD2Ralws565Kubj0meAuK0SVd3Xq+9TUhBMHYfjR0sdOtZ6+JfUshZ3vsclqGAalLCLrRH5OqRcXoOqtuZOJbZ109koKxSUpI1zbBOBcBk7FOCsYSOXv04jByNhl4XVL0aIL6YrVunlN34vGpL2QLxr4R1sfYxH98am2ih4n\/+NRZyNkjukLOHsEtItrk4ZIJ0G6MBGM73FxblUVa4\/vvv6d33nmH\/vvf\/9KPP\/5ItWvXpsMOO0x9LTuuEgakCRmYPAC+bDKJhk3q+tLXJH9rWteXzia4mdT1pa8pbiY+70tnE9xM6vrSt5DcVJPzxx9\/TNOmTaP58+cTCHqvvfZSdm7YsIFq1KhBHTp0oIsvvpj2339\/77hWNnI2eXX0Cb4JGSRhAjTRIQkYm+pgYp8vvzDRwdQ+XzqXVVpj7ty5NG7cODr11FOpc+fOdNRRR1HVqlWVjYieV65cSY8\/\/jg98sgjNHbsWOratatXXPPJ2XTQkzCDmzi1aUTlA\/xyx9jUviRgbOpDPnQ20SEJGJdd5HzGGWeoqHm\/\/fYrOr6ffvopDRkyhP7xj3\/k1Fu7di0NGzaMVq1aRfXq1aMJEyZQ06ZNK8h6++23adSoUSpl8otf\/IKGDx9Obdu2rVBPyNnHY1ZcpumDJROg+RilEWOd4\/zZSJi8fZkjaN8itWmNbdu2Vcgpv\/DCC9SyZUuV0sguSHlUq1Yt59+6d+9OrVu3pgEDBtBzzz1H48ePpxdffLFCvXbt2tHgwYNVdL569Wrq0aMHLV68mHbbbbcceeVAzqZOalrf3k3DW5qSrWl9bn1t3jYEY\/NRMMXMtL65RnYtUkvOYeY2adKEnnnmGbUgWKysX79eRb\/Lly\/PEHynTp1o9OjR1KJFi0zT7du3029+8xtaunRpJp+NPh588EE6+OCDi5KzKRGYRih2w128lamTmrw++tBXMPaBaq5M0zEu9Z0gJvvIA0tNbfSP+o4eKiU5g2zHjBlD8+bNy+CM6LhVq1YqMs4uffr0ofbt2xP+F+2GDh1Kzz\/\/fIUIOx9I0wG3cSpOJ7GZHEzJkVNfyLLBWHcfN7eukGeDsamN3Hqb9m9jI6fONv2b2sipbzFZZUXOv\/\/97+n++++nffbZpyh+ixYtoilTphAWFYNy2WWXUYMGDah\/\/\/45bZFz7tWrl1ps3Lx5M918882EVEd+cSVnyDONXDmdxMap00bOgrG5x9gQl\/ixOc5hLVJLzps2baLdd99dC4X8uq+\/\/rpa2EOuOSjIPSPVkR05f\/fdd3TiiSfStddeS23atKEPPviAevbsSbNnz6YDDzwwp28AiYLFR\/yJU2sNjVMl04UfIWdzuG2I1qaNuWbhLWwCBps2XPqGycFGB\/yhfPjhhz670pZdZTuSvJrlpJNOUtFvo0aNirZYsWIF\/elPf6IFCxZk6mEfNFIYy5Yto5o1a6p\/Bwljx0bz5s0z9bCT49xzz6XXXnst829nnXUWdevWTf1ll\/xZzsZBbQhdE67IajYOWur8YmXBGIOHu4lLUWwwtmnDZZutH5cS40K2pzZyRv4XB0xAzthJcfTRR2cWArHgB+LFPmfsd0YqIpt0AUbfvn2pWbNmNHDgQHryySdp8uTJtHDhQrVAiHQHyBu7PrD745577iEsBH7xxRfqYMvf\/vY3OvLII8uKnDExtDpoDyMSsEmFcD2EtlFwKSdAm75LibFt3zZ2cvmFTd+2dnLpXHbkDIOQAwZRPvbYY\/T+++\/n2IhdFl26dKFzzjmHdt111wr2r1u3Ti3ugbzr169PkyZNooYNG6p6xxxzDE2fPl0ROhb\/QNxbtmxRxA15WBzML9mznO1g28z6XA5i49S2BMmhc2XB2NbOUmJs60scOtv0XUqMi9mc2sg536iNGzeqgyIoe++9N9WqVYtjrLVlCDlrQ8VS0faBkglQH37BWB8rHzXLhpx9gGMiM+3kbJsntG1ngm1YXdt8dynJ2RYr23YcGEOGab5bMHZFfkd7IWceHHOAtHVO20iFwwRbArB5jeTQVzDmQLG4DFuMbdtxWGTrx7btOHQuJEPImQndbCBtFteghpCz\/mDYTgqlwtilX1tb9dEMr2nbr4utLjq79Gtrq4u+UW2FnKMQ0vw9n5yjPsteSGwpZnAXpy5VlOTyMAnGek5ti7GLP+lpFl7LpV9bW130jWqbenLGQREcw8btc7gqNLtgq11cRcg53n24Lg8T2j42sHFcrqH6cSEOmQD1hiqNGBezLPXkfP7556ttdNg6V6VKlRxbb7vtNr1RZaiVDaTNybVABYnq9AbDBSeXtnraVazlQrAubW31RTsXnFza2ursgpNLW1t9o9qlnpxxKOTRRx+tcBFRlOHcv+eT84YbKt75rNOnS0SoIz+sjotjukQrtvq6EkfaMLbdmeKCryvGLgGKrd62az3oz+UZsNU3ql3qyRnHqe++++4oO73\/nmZydiGrUpCza58u9to6kkufrvba6Ozap4u9NvqijUufrvba6lysXerJGZ+h+uijj9TnqvIvwA++KegDuHyZAZCug1yKGdzFqV0jLJuxqWwYu9pbCoxdolgbfYWcbVHTa2d08VEgErfD5eeag9\/ivNFJyNkujaPnGrm1XMlKJsBo1AXjaIx810h95IzLiHDnRViRyFnPfVzzg3Ev\/rjmYEtBzq4YubbX84Sfa7li5NreVF+ON7i4MY6yMfXkDAPxsdZXXnmFcBtdnTp11L3M++67b5TtrL8HQLo6pWvEYmOUq1O6pkVMdXbF2JXcTfXlII40Ygy7TY9+22AbtHH1Y9f2LrqHtU09OeO6T9zXfNhhh9Eee+xBX375pbqgGtvojjvuOG68CsoTcq6vrhyNo7gSVdwTIEd\/rjabjotrfxw2m+jM0Z+rzSb66tRNPTmfcsop6pL87Ev3cTn+1Vdfre5zjqsEQHIMcJwzOIdTu0aypmPkijGHzSY6c\/TnarOJvqjr2h+HzSY6c\/TnarOJvjp1U0\/O+IJJ9uemAqML\/bsOKDZ1hJzje4XleIhkAizu5YKxDQvwtkk9OeNzVXfddRcdcMABGWSQg8bJwWeffZYXrSLShJzjI2fXBUyOHLCJY3FEdXG\/nXBMXhwydHHmwIdDhq6+OvVST8733XcfXX\/99QSSxu4MXLgPUh41ahSdeeaZOhiw1AmA5HBIjqhF1ygOh+SQoasvF7FyELyuzhz4cMjQ1ZcTY9uTsia6oi4HPhwyTPUuVj\/15AzjFi9eTPPnz8\/s1kAe+thjj+XEKVJWZSZnjsgwEuCsCpVxAhSM\/adh4sY4yufLgpyjjIzjdwB5z7PL1AzueuNZnDM4R5Qep1Nz9cVht65fcfTFZbeOzlx9cditoy\/qcPTFZbeuzlH1UkvO+OL2rFmzqFevXgVtjHu3RmUlZ67X4Chnxe9cD1DaJkDBWCJnnefDVx2j49sPPfQQgaCLEfDpp5\/uS9cKcitz5CzE4Z84BOPiGHOkuuLEWIeYUhs5B8aNGTOGxo8fX8FW7NaYOXOmDgYsddJKzmlzaq6Il0uOjvMIxv4\/xJA2jHX8JrXkvGLFClq1ahXddNNN9Mc\/\/jHH1g0bNtCMGTNo9erVOhiw1AGQA2Y8r2S5HlnlenXXMYzLqTlyfjr6cpGqYFwYbS6MueTo+AWXH3PJ0dE5qk6qyfnBBx8kXBmafToQBlevXp1wCX+PHj2i7Gf7Xch5uZqUfB\/h5poE4iJnzn64bI9yeq5+OG0vpjNnP1y2R2Gs83tqyTkwDndoXHDBBRVs3bx5c4X7nbMr4aDKsGHDVPRdr149dQS8adOmFeRs3bqVRo8eTU8\/\/bSSd9lll6m7o\/MLgDzyskfYCCqOGZzTqeOKkrgeHtjeefob5HsfLifGcd2RzIkxx+6lKCLjxjiOICPKJvyeenIOjPz222\/phx9+UP\/5zTffqKj5+ed3pBnCSvfu3al169Y0YMAAdfwbeesXX3yxwueubrzxRnrvvfdoypQp9O6779LIkSPp4Ycfppo1a+aIFXJeq\/BwTelEOS0XcaAfmQDD0RaM\/ftxlJ+XBTm\/\/PLL6lY6XBeaXZo3b06zZ88OxQB1ca3o8uXLM3dBd+rUSUXILVq0yGnTqlUruvfeewmX+hcrQs5CzmH+wRnVxfV2wjlpccoq9Pxx4sIpS4eAozglzg+GFNPFaCtdIKh9+\/bUs2dPFQUPGjSIpk2bpnZp9O3blxo2bBja39KlSwm7PObNm5f5ffDgwQQizs5Tb9y4kY455hgaMWKE+k7hLrvsQpdeeim1a9euglyQ89dd72B7TeaMXsrJqTkfdk5ZgnE4AoKxPUWnPq2BO5sRPaN069aN5syZQ1u2bKE+ffqo\/x9WFi1apNIUc+fOzfyMXHKDBg2of\/\/+mX\/75JNPqE2bNoqQBw4cSNghcvbZZ6uj4nXr1s0RHZDz2P9bSUOGDLEfkZ9apo2cOSPEYuBxPuyCsX9CjQNjzj5K8SGG\/FFAgIk\/lFRHziDP+++\/n\/bbbz\/q2rWrSkFg4a7YlaGvv\/46DR8+POeqUeSekerIj5wbN26s0h+1atVSYIH0Eal37NgxlJy5FpjieL3idOo4yJm7D077C00onH1w2+87DQP5nPaXC8a6kVvqI+c77riDJk+eTLhgH9Ew9jbXr1+f3nzzzZy0RTYg2AeNFMayZcsyC3sgc+zYQK46u2Cb3hNPPJG5khTHxRE956c2\/t8xHajx2dc536sR9J02cobenFFtHMQhGFdEmXsCSBvG3PbrEnFYvdSTM4xCuuGoo45S6QwcSvnqq6\/o3HPPVWmKQgU56WbNmql0BT51BYJfuHChWiBEugPkXbt2bRo7dqza\/fHnP\/9ZEX6\/fv1UxI3fsouQs5BzmK9xR44yAVZEmfv6V98Y6xJ26skZW+jyt7XBeGx7O+SQQwrisG7dOho6dCitXLlSRdqTJk3KLCBiEXD69Okqit60aZPaDfLqq6\/S3nvvTZdffnnogmAayZnbCbnl5Q8edz4wjqiOGxNueWEY49+4tkQKxrpUXLFe6skZBiAKvuKKK6hGjRoZC7ElbsmSJfbIGLbcr8OlaiGQy6njeL3iftC5o8Q4iAM4u17xWsxVuDHmjhLjwJiT7MOw9oEx19qRIY3kVE89OWPB7tBDDyWcCLzlllsy+5GFnKPdgtup00bOMgFW9BHuMfSNsQ\/53BhEP4nhNVJPziDhV155haZOnar2IuOr2126dFGHSeKMnOucdSvNGduD9W4JbvLMdgEfTu37FZb7ofGBgW+MuTHIpwVu+YKxLTWXwfHtbBLG\/mXkkfE9wQULFhAOm8RVhJx5vuNWbLy4iQN9yQSYi7hg7N+PdTmpLCLn7Aj5iy++ULlfLODFuYFbyNm\/Uwtx+MfYR07b5wTIvUgM4vT9BlhpyDnM0B9\/\/FHtwkA+Oq7iwwF9PCgBHj4c0IfM7PHzhbGvxR8fePiQKRjnsoRvjHU5KbWRM9IWOB2Im+QKFaQ34io+iMNHpOiTnH3nFwXjHVGdzx0mPjCWIMOOhVJLzrhTA4dH8o9RZ8MQ3LlhB41ZKx9O7ZOcfdwNLOTsP3\/rE2Nfsn37Mff9y75wMGOUMlgQNDXYR30MZrdxD9AXd1\/IKt7n65WvB8bHJAVQfT0wacPYFw4+Mfbla9DZh2yfGJsQRGojZ6Q1okpcaQ0h559HQsj5Zyx8EAekC8bpxTiKs7J\/Ty05I98cVYrlo6Pamvwu5CzkHOYvvnKtvsjZVz7b59uJLyx8yTXhldSSs4mRvuvC+XD\/6qdP3cjaVVqd+vFBTVgP4wBUX1j4kuszwvVFHL6w8CU3jRibEERqyfm6665Tl+DjG3+FCu7biKMgcu7Zsxd99NpTrN35zH35esB9vcr7esAF459d1hfGviJy3+TsK8jQvX8nteSML5dcddVV6q9QwTWgcRUfQApx+M8t+sLYl1wg4msC9CXXFxa+5CYFYx+cYsuHVt8QLHQ1KLbRYbtdXMUXkD4iXJ9O7Sv68kUcvqIvwfjnJ88XFr7kCjlXZE0rcsYXSZ555pkcad999x21bNmS8DmquIqQ8w6khZx34OCTOATj9GJsskjsi1NsONGInPGtQCzCff3117Tnnnvm9IcL+A844AB66ineHHAxo3wBKZHzDtRNnNrU+Xxg7DPP6oucfeAQjIUP2b5w8BlkmODgi1NMnw\/UNyJnNFi\/fr364nZ+brlatWp02GGH0a677mqjh1UbX0D6eJ0vd6c2HUCTB0ZXtmCci5Rg\/HOQoXuXiy9O0fXh7HrG5IzGhT5TZaOASxtfQKaNnH29zvt4uIPxFozNicP0WfGBsQ+ZgV0+3nxMnw1fnGI6dsaRc48ePSr0gY+z1qtXj8466yw6\/PDDbXSwbuMLSB93YPh0alMH1AHch8zsfn3g4UNmoLMPPHzIFIxzvdsUY1+covPM5dcxipxnzJhRoY9t27bRW2+9RS+88AIhJ40PtMZVfAHp4\/XYJ3EAb+4o19SpTcdcMPa7gInxSBvGPnzOVKYvTjF9Powj52Id3HHHHRmCtlHEpo0vINPm1ELOO7xHJsDcp0j82HwC9MUpNvxmFDkX6+B\/\/\/sf\/e53v1MX7sdVfAHpw6l97nzwQc4+8n\/ZfuELY92FHxsf5X478YGBYOw2QfniFBt\/YyNnfIn7mGOOodWrV9voYdXGF5Cmr0I6ynM\/2Pl9ckeNQhwVR5V7ghWMwzHmnGBNMfbFKTockV+HjZwfeOABmjNnDs2ePbugHmvXrqVhw4bRqlWr1CLihAkTqGnTpgXrf\/XVV3TCCScQjo337t27Qj1fQAo5+8lXZg+gYOw\/DcONMbe8sAefO8gwleeLU7yT89SpUyv08cMPP6iPuj733HN05513qlOChUr37t2pdevWNGDAAFV\/\/Pjx6pNX2CMdVkDK+JDsRRddFCs5c6cJ4nBq0wghyllMnTpKXv7v3Jhwy0sicQjGpgiYT4CpJec+ffpUQKdq1apUt25dRZ6NGjUqiB4Or7Rt25aWL19O2H6H0qlTJxo9ejS1aNGiQjuQMiaDQw89lA455BAh5wi\/TBs5ywRoThzm1MS7iyeOCbDUfpxacrZxjqDN0qVLacyYMTRv3ryMmMGDB1OrVq0of\/\/01q1bqWvXrnTzzTfT3XffLeSsAXypnVpDxQpVOPPwaSQO7hx22BhwYux7kRj6c\/uxqf2VkpwXLVpEU6ZMoblz52Z8CGmLBg0aUP\/+\/XP8KkifXHLJJTR27NjUkzO3w4U9hNx9mDp1qcmZ237BuCIClQHjSknOuK1u+PDhKtccFOSekerIjpzXrFlDgwYNUouLNWrUiCRnyBoyZIj64yycOdc4nJo7coyDnNOGMXfkKBj7nwB0McaFbvhDwRpaEgrbbo0oYzZs2KBSGMuWLaOaNWuq6ieeeKLasZF9qnDmzJl0yy23KGJG2bRpk1owRL4b5J5dfM5ynMTh4zh4Pt6c5AxZnae\/QZxbmsL8gxtjfO2i1UF7RLmi9e\/cGIPsHxvY2FofnYaCsRnGPjlFZ7yy6xiTM3ZnYNtc2Na2qM779u1LzZo1o4EDB9KTTz6pbrZbuHChWiBEugPkXbt27RwxpUprcEa7nA9IMYx1o4SoceIkoWJ9pQ1jTlw4ZRXDmNP3OGUV0pkTFxtZqSZngIrtckhPBBFw1MMe\/L5u3ToaOnSoOkVYv359mjRpEjVs2FD9jAMs06dPr3A3h5CzLrp8K\/M2Tq2v5c8100bO0FwmQL9vJ6XGOPXkfOutt9LixYvppJNOon322Ye2b9+eeeI6duxo85xatfEJpBCH2eugzQByYsxFmlF2cPXDaXtcbydcticZY5+cEmV3\/u\/GaQ0IaNOmDVWvXp2qVKlSob\/8z1eZKmRS3yeQnNFjXE7N9dopxFHYC7nGUjBOJsY+OcWE21DXipxNO\/FV3yeQQs5Eup+Ttx3fyowx10QahT0XxlxyovTF71zY2MjxySk6tmfXsSZn7KLAYt6XX35J55xzjvp8Vf5inqkypvV9AsnljFxydLCxccYwuVxyonTmwoZLTpS+pSYOHf3y63BhwyVHxwYu\/7OR45NTdGx3Jmec9jvvvPNo\/\/33p88\/\/1x9cfviiy9Wi3n9+vUz1cG6vm8gOV5h43RqrldlG6e2HUTB2N\/WP4wJl\/9xydHxEy7\/s5Hjm1N07A\/qWEXOOFqN033HHXec+nv55Zfps88+U9vrsg+ZmChiU9c3kEIcfokDYy4YC8b5zz5XkGHjW745xYTnrMgZh0cCEg7IGZ1ioRC3zMVVfANpM7i+Xit1MC2lU+voF1aHA2Muu3Vs4OqLw24dfbkmQC67dXTm6ssGY9+comO\/U+Tcrl07wvcEDzrooEzkjGPXuNrz6aefNunfqa5vIG1ei3xFATpAcb162ji1jn5hddKGcSmJwxZjjguWuOzWsYGrLxs\/9s0pOvY7kfMjjzxCV111ldrnvGDBAsLeZpAybp3r1q2bSf9OdX0DyUEccRzdDkCsrOTMMU66jsiBMYcMXX1RjwMfDhm6OnPgYyvDN6foYoB6VmkNNMQiII5gY5dGnTp11N3MTZo0Menbua5vIDlm8DidmuMV1tapbQczbRhz4MMhwwRvDh\/kkKGrMwc+tjJ8c4ouBtbkfPnll6sIGUeuww6imCjgUtc3kGkjDiFn\/4trgnF5Y+ybU0z4zipyBjnj0vxf\/vKXdOqpp9Jpp51GBxxwgEm\/LHV9AynkzDJMRYVwYGyTW3SxzLU\/DptN9Ofoz9VmE305JkBbm31zigkOVuSMDvC1kpdeeokee+wxev755+mII45QRH3mmWea9O9U1zeQtq9G2UbF7dSur5+2Tm07kBz9xY2xa38cNpvgzdGfq80m+go570DLmpyzwcYe52uvvVbloOO8qFrIuaLLp42cK+ME6DpGpkTnirFre1N9Ud8VI9v2vjnFBAtrcsbx7fnz5ytC\/uc\/\/0nHHnusykPjgEpcJQ4gXSKGUji1a5Rk69S2Y+6KkWt7G71dMXJtb6qzK0au7U31FXJ2iJxxdBvfBDz44INVKqNz586x36sB9YWcK7p92sjZ9RW2FMQhGNvQrVmbUmHLDstUAAAU0ElEQVQcB6foImEVOeOSfETJIOdSljiAlMjZ\/whXNoxd7LUdDZc+XYnSRmfXPm3tjYNTdPEwJmd8pur4449XkXOpSxxAuryCujqYDb6ufdo6tY2uQRuXPl3ttdHbtU8Xe230dX07cbXXRmfXPm0xjoNTdPEwJmcIHjx4MHXo0IFOOeUU3X681IsDyLSRs+trvq1TuwywYOyCnl5bF4xd2uppx5uec3kG4uAUXUysyBlfwl6xYoX6Qvaee+6ZcxClXL6EEgDoMoOXwqldHNOlra7DhdVzwcmlra3OLji5tLXVF+1ccHJpa6uzC04ubVNPzrhbY5dddsn5dmAwCOXyDcG0krPLK6yLU9s+hGiXtglQMHYZbb22Lr7o0jb15BzAi3s1cNn+kUceqYc4c604gBTiYB60EHGCcbIxLkWqy2UCdPGnODhFd7St0hqffvopDR06lF577TXabbfdaOXKleryfWyra9mypW7fzvXiANJloEvp1I8PakKtDjK7B8HFVpfBdOm3lBhvuKGtsdkuthp3ltXApd\/KhHEcnKI7jlbk3L9\/fxUtY78zFgXxJRR8uuqaa66hRx99VLdv53pxAOnyilQqp7bNEbo8wC6DWZkwth0bF3zR1hZj23au+rrkyV0wjoNTdLGxIufK8iWUwKk7T3+DTKOkUjs1ombTr2e7OLWuw4XVs8XKtp2LrkFbW6xs27nqbIuVbTtXfYWcLe\/WADnPmTOHatWqlfkSyubNm+kPf\/hD0W8Irl27loYNG0arVq2ievXq0YQJE6hp06YVxvHdd9+lK6+8kt5++2118nDkyJHqYv\/8EtcsZxMBl9KpbSPgUhGHbX5RMDajQPHjaLzi4pRoTSzJGaSK+zR69epFkydPplGjRtGsWbMU0Y4YMaJgv927d6fWrVvTgAEDFImPHz9efXOwWrVqOW3at29PqHv22Werwy6DBg1SaZOaNWvm1IsLSHFqHVdyq1NZMLax0w3Zn1vb9G070XPobNu3jZ2BvnFxig4+VmkNXBd622230VNPPZXzJRTkoqtXrx7aL3Z2tG3blpYvX04777yzqoOvp4wePZpatGiRabNt2zZ66KGH6PTTT8\/Ua9Sokcpl169fvyTkbBNR2jqWzqBF1bHt28Wpo3SK+h19my5i2toZpYvO77Z9lxpj0\/ScrZ06GEbVse3bBePUk3MUqGG\/I\/LFNwZxSX9QcNKwVatW1KNHj4IiQeYDBw5Ui45Vq1YVctYA3\/Z138WpNdQqWsVmArRp46pn0N4GY5s2XPpCjg1eNm24dLbBy6ZNtr6pJWdEtbfeeiv17dtXfQVl48aNmRzyb3\/7W7r66qsrpB4Cw5GemDJlCs2dOzeDBbbfNWjQgBBxh5WPP\/5YpTbGjRunctv5BUCiDBkyRP35KjYzeCmdGjiYEq2rU7tinzaMbfCyaeOKa3Z7G5+0acOlsw1eNm2g77Rp09QfSpx30hfDyiitgdvonnjiCZo9ezbtu+++KmeMiPj8889XOedmzZqp\/c5hBR+EHT58eM6CIXLPSHWERc5YDLzwwgvVwmDYYiD6iGuWSxtxCDlz0UNxOTIB+sc5bozj4hQd5IzIGdHrXXfdlbkqFB94nTFjhloI\/Oijj1SUi09WhZUNGzaoFMayZcsy0TV2fWBxsXnz5jlNIAvRORYb838rxSuIDTmbOpXOYJnUMe0fNiLqeGxgY5Nu2OpWFowBmOkWRy6QBeNoJFNLzk2aNKE33nhDWbhmzRrq0qWLugApyAVj4Q7\/XaiAcBFdI4eML6iAfBcuXKgW\/pDuAHlj6xwi6d69e6tL\/IuVuIC0eVUyJcdotzGrYfo6avPgmmlUvLZgzIlmuCybMS61H5v2b+r3+UjFxSk6o20UOSNSxha6nXbaSaU2kOK45557VD\/IRyPKDcg7rPN169apY9847o2dF0iTNGzYUFWF7OnTp1PdunWpTZs2FXZ9TJ06lbDFrhSRsylxmNbXGSjTOqZOalrfVJ+o+qaYmdaP6t\/md1PMTOvb6FSsjSlmpvW59YU8U8xM65cNOSPyxa1zuMsZe5zPOOMM6tevn7IPuzBuv\/12evjhh32MUajMOGc5kxk8CU5tGiW5OjXHoAvGHCgWlyEYF8cnTk6JGm2jyBlRMcgYpwEPP\/xwRcS40xnb3C666CKaOHGiIu64SpxAilP7H9Vyx9jEPl9om+hgOsH70NlUBxP7wvSNk1Oi8DIiZwjbsmULIT0BI4LDJNhZgX8rtKsiSgnb3+ME0iSyNHUoW\/uLtTNd4HN1ag4b0ogx7NZd4EsCxiY6JMWP48Q4Tk6JemaMyTlKYJy\/xwmkCXGY1PWFl0lqxaSuL31N84uCsd1ImOBmUtdOm+hWJr5pUrdQz3FySpT1Qs5RCP30u0kUkQSnhtq6URKHU2vCWLSaYMyBYnEZacPYxDdN6go5e\/a1OGe5tDl1uZOzzV0cPtyxnCdAXdt84JotU1cPk2dUyNnzqMVJziazsq4zeYZHexsSh1Nz2GKiR1Iw1p0kTGzjwLKQDBM9koSxzoVNeGO1ucc8G6s4OSVqnCWtEYXQT7\/rkjPq2VzOr6mGUTXd9IpuPaPOLSqbYAySKdVpxmzTdLHTrWcBm1ETwbg4XELORu5UuHLcQOpEErrOzwQBSw43KcShm4oRjN28R\/w4OZxSbCQlcjbw83J1at1XcwOorKvqYGy6TdBaGY2GumkCHbs0umOpoqOLrl0sCkUI0dVFx64ofeMO+ISco0ZE83edCFPXkTS7dKqmG2FyOLWTolmNdTDmyC1y6as7UaQRY+zfNv2COxeu2XJ0nildX4\/ST8g5CiHN3+MGUsdJdMhF0zznajr5by6ndlb2JwFpxDgq\/500jHV8VKcO15hHydHBT6dOVD\/4PW5OkchZZ1Q06qSNOGBSVMTG5dQa8GlVEYy1YHKqpINxklJdcfqxkLOTa\/3cOG4gdV5ho8iQyXRtMVERkM6Dqt0ZQ0UdfZKGcZQ+OjYxQKctQkefKJu0O2OqGKUPV6orbk6RyJnJQaKizKjfmdQwEhPltFHkbdQZQ+UoDKN+Z1DBWEQUhlG\/G3fo2CAKw6jfHbu3ah6FYdTvup0KOesiFVGvFEAWm8GT6NRRURKXUzMNqRIjGHOiGS6r3DDmSsOUglMKjbZspTN8DoqRWRQRGnbFUj1Kp6jXRRYlDIUUe9Ci7DHsiqV6lE5JxbjQqbsoe1hAMxQSpRMXxkLOhgNTqHopgCzmJEmMQotF80mM9DHWxVIxgjHPw1MMx8qMcSk4RSJnHp+mtJFzsTRBUslZMGZy1iJiimHMlSLgtqJQdMzpx0LOTKNWCiCLOQLXqxUTPBkxhSKhqMVCbj105RXbFZNGjJNymCMb\/0LkrLM3XnccuesVmjQ4I\/1ScIpEzoyeEkYQnLM3o6pKVKEHkdOpuXUWjLkRzZVXiIQrux8LOTP5XamADJvBdfZAM5ltLKYQOSc1Cg1SMY8PapJzfDhqUcgYGMYGacU4f1EwyRN2HBiXilPCXFF2a1g8oGFOkmSnDss7JzlCKhTtJxnjsEhUMLZ4uIo0iQNjIWemMSsVkGHknOQoNCwSBdGhJOFO5DB3KBeMXS9\/Z3pUQsXkY5zkfHNgQP5zxj1hl4pTUhM5r127loYNG0arVq2ievXq0YQJE6hp06YV9C8lkNlOkvQIKSwS5XZqHyRSDhgndfILI7s0+jH3zpJSckr+M5TItEb37t2pdevWNGDAAHruuedo\/Pjx9OKLL1K1atVy9C8lkNlRRxqILjsqSsNDmD+hCMY+pr\/cxeK0YIxnD5OeDz8uJacknpzXr19Pbdu2peXLl9POO++s9O3UqRONHj2aWrRokShynjh\/DY04+UDlJNwR0rRp02jIkCGsT2QwoUDfUm\/v0rEvePiQGvCBMSu4PwkDxq+++ipt2+fQkmOsY1+wkG2Csc7Y6fRtWwfRMp47lON+swfrndNCzkVGZenSpTRmzBiaN29eptbgwYOpVatW1KNHj8SQcxDZ+SI6X06SlOhI176AoEs9megSCfTtNu4B+lPv9oqc01BMMdYdO5+2+9qjnwTbAtwSl9ZYtGgRTZkyhebOnZsZ28suu4waNGhA\/fv3zxnvXr160ZIlS3z6gMgWBASBSoQA3s5nzZqVCIsTR86vv\/46DR8+XOWag4LcM1Id+ZFzIhAUJQQBQUAQ8IBA4sh5w4YNKoWxbNkyqlmzpjL5xBNPVDs2mjdv7gECESkICAKCQPIQSBw5A6K+fftSs2bNaODAgfTkk0\/S5MmTaeHChZkFwuTBKBoJAoKAIMCLQCLJed26dTR06FBauXIl1a9fnyZNmkQNGzbktVykCQKCgCCQYAQSSc4JxktUEwQEAUEgFgSEnGOBWToRBAQBQcAMgVSS81\/+8he68847aevWrdSlSxcaN24c7bTTTmaWJ7Q2TkKec845VL169YyGI0eOpH79+iVU42i1sC0Sh4gmTpxIHTt2zDR44YUX1OnPzz\/\/XB3Pv+GGG6h27drRAhNWI8y+7777Tm3\/zB7Hk046iW655ZaEaV9YnXfffZeuvPJKevvtt9W4wA9hA0o5jF0h+5Iydqkj55dffpkuv\/xyeuCBB6hWrVp0\/vnnqwf+rLPOSo3TF1P08ccfp6effpqmT59eFvbMnDmTcLAIJz\/PO++8DDlv3LhRHdG\/+eab1cnP66+\/nj799NNUkRcGqJB9sLd9+\/aEraFpLdAfVymcffbZhPMHgwYNUmP5\/fffl8XYFbJv8+bNiRi71JEzIrD999+fLrroIuXzCxYsoNtvv12RdTmU++67j9588021dbAcyurVq1UEiR04PXv2zJAzduE8+OCD9Pe\/\/12ZuWnTJrVVcsWKFVSjRo3UmF7Ivg8\/\/FC9AeFNKI1l27Zt9NBDD9Hpp5+e2SXVqFEjevTRR+mtt95K\/dgVs+\/HH39MxNiljpzxkONk4CmnnKJ8Hg8BHnrcZ1AOZcaMGTR\/\/nz65ptv6Ouvv1YRylVXXUW77bZbqs3r06dPDjkjYv7yyy9VSiooIGcQ9oEH7rg3IU0l37433nhDXdyF48DvvfceHXrooXTttdem0jaMA+66wdZWvLnira6cxi7fPgQISRi71JHzaaedpl6vTjjhBPXsYtsdiBrb7sqh4E4RPNhI1+DiJ1x+hAccBJ3mkk9e2LuONYMrrrgiY9Zxxx1Ht956Kx155JGpMzXfPuQzsS6CtQKMH3LNeMvLvjMmLUZ+\/PHHKrWBiRRjVG5jl29fUsYudeSM3PIZZ5xBnTt3Vr6NxQo4TrlEzvkPLOxCjh0LMGku+eQFsvrPf\/6josmg4LUZi2vlEDnnjxVeo4844gh1mGrfffdNzVDi+brwwgvVwmCwGFhOYxdmX1LGLnXkjAhyjz32oEsuuURhiAW02bNn07333psahy+mKF6Bd999d6pbt66qtnjxYhU1P\/PMM6m2L5+cEUEi3xysFXzxxRfUpk0blXPO3uGQFqPz7YM9SEsdcsghygS8JYCcMdnutddeqTDro48+UmsFiJSzr04ol7ErZF9Sxi515IzV4ksvvVQRMvKweG1EzvnMM89MhcNHKYkHAQuCwW4NpHAOP\/xwGjFiRFTTRP+eT15YEcdlVtg+d+yxx9I111xD+Df8dxpLvn3Y3YAxQw4dkfJNN91EL730Es2ZMyc15uGisd69e2feUgPFy2XsCtmXlLFLHTnDQe644w6Vm8R+RKwm45WrSpUqqXH6Yop+++23yh6kMapWrUrt2rVTe4SDS6DSZiQ+lPD++++ryBE5dNgEAu7QoYN6K4Btn332mSJo\/Puee+6ZKhOL2YdtdnfddZda3EXKBikcfHYtDQV5WLzJ5L\/FTJ06VW0zS\/vYRdmXhLFLJTmnwblFR0FAEBAEXBAQcnZBT9oKAoKAIOAJASFnT8CKWEFAEBAEXBAQcnZBT9oKAoKAIOAJASFnT8CKWEFAEBAEXBAQcnZBT9oKAoKAIOAJASFnT8CK2GgEsJ+7a9eumYrbt2\/P2RKJbVs4vo6j+b7vFsH+eZzExD5kfP0dJfvej0LWXHfddYQb9srloqroUZMacSEg5BwX0tJPUQRwxSb2OuOr68HxbdwOhlN2vk\/U4VAFPiL817\/+lRo3bkxjx47VIucffvhB1cOd4jjiHFwpIEMtCHAgIOTMgaLIcEYgjJw\/+eQTdSsfImcc5AB5I0LFdaMffPCBumt4n332UUfb16xZQzild8EFFyhdcIva1Vdfrci9WrVq6hgyTruFFdwVgWPjOHiAAnLGncWIiP\/1r3+pwzM4Qo+7JRBZP\/zww+qwDPrAaTJcaIQDJphYcMhGiiDAgYCQMweKIsMZgShyxglDfJEdJwrPPfdcRYy4oXDYsGEqal21apU6LYr\/BZHjaDhOWiJtghOIiGqDi\/3zlcUpzIsvvlhFwAE54\/4I3K198MEHK9LGHSAg36eeekody8ZHh4Nra3Gp0dFHH63uCmnSpIkzFiJAEAACQs7iB4lAQJecEaniYwu4nB9HooM0yJYtW9QX2pcsWaKIG5EujhgHBZ\/DwnH\/7Fvw8BuiY6QyArkBOePfb7zxRtUchI+J4J133lFROyJrRNTZBbcl4rhz\/\/79E4GnKJF+BISc0z+GZWGBLjmDePF5MuSJjzrqKHXLG75vF3z3DZfBB9+3y\/4eIX5HWiT\/G35IhyDf\/O9\/\/ztzj0R+zhlfO0HkjVQKyBkLlc8++2wO7kOHDqU6deqoRUUpggAHAkLOHCiKDGcEOMkZZIoIWecObBtynjZtWoUrXEHOv\/rVr1J\/e6DzQIoANgSEnNmgFEEuCHCSMyLr448\/nrDNDflkRM34\/yeffDK1bNkyR81CaQ1UCrbS5UfOYeQsaQ2X0Ze2YQgIOYtfJAIBTnLeb7\/9VN4Z0TMuTseWN3zWbNSoUaEfjwWBDx48OLMVLiqtkU\/OwYLgPffco\/LgUgQBDgSEnDlQFBmpRgB5aCz64Y5wm4KtdIjMsThZLveK2+AgbXgREHLmxVOkpRAB7PQIDqGYRr6IyrEFD1+swQcEpAgCXAgIOXMhKXJSjQCOb48cOVIdMsE3HHULDsXgoIsc39ZFTOrpIvD\/AbcNnzpnx\/UfAAAAAElFTkSuQmCC","height":216,"width":359}}
%---
%[output:667ea7b6]
%   data: {"dataType":"image","outputData":{"dataUri":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAWcAAADYCAYAAAA3UyKZAAAAAXNSR0IArs4c6QAAIABJREFUeF7tXQu0TdX6\/+QV3VyUEjIUTukt3Fx6ofTwuCRCeZRU6FyHPPM+t4ToJJErpHOQxynKRUQRSUkkveSoUU4v5IgSFf\/x+\/zXHuuss9bea60919pr7f3NMYxizzXXnL85529+65vfo9jJkydPkhRBQBAQBASBQCFQTMg5UPMhnREEBAFBgBEQcpaFIAgIAoJAABEQcg7gpEiXBAFBQBAQcpY1IAgIAoJAABEQcg7gpEiXBAFBQBAQcpY1IAgIAoJAABEQcg7gpEiXBAFBQBAQcpY1IAgIAoJAABEQcg7gpEiXBAFBQBAQcpY1IAgIAoJAABHwnJyXLFlCWVlZVFBQQHXq1KFx48bRBRdcwFDs37+fHnnkEfr+++9p9erVEXi+\/vprGjhwIO3cuZOqVavGz9SrVy+A8EmXBAFBQBDwBgFPyTkvL4\/uvPNOmj9\/PqWlpdH48eOZcPH3I0eOUNu2balZs2b05ptvFiLnDh060PXXX08PPvggrV27ljIzM2n9+vVUsmRJb1CQVgUBQUAQCBgCnpLz3r17CQR9ww038LC3bdtG6enptHHjRibnffv2sfQ8bNiwCDnj35o0aULbt2+nEiVK8HMtW7ak4cOHU8OGDQMGn3RHEBAEBAFvEPCUnPVdPnz4MI0ZM4bKli3LkrBWtmzZUoic8feRI0fSypUrI3VA6I0bN6aOHTt6g4K0KggIAoJAwBDwhZzHjh1LM2fOZL3xjBkzqEKFCpbkvGHDBpo0aRItXbo0UmfAgAGsr+7Ro0fA4JPuCAKCgCDgDQK+kDO6fvToUcrJyWHSXb58ORUrVoxHZJSct27dSoMGDWJds1age4aqwyg5d+7cmTZv3uwNMtKqICAIpBwCUJ3iTiwIxVNy\/uyzz+jgwYPUqFEjHuuJEyeodu3aTKiVKlUyJeeff\/6ZVRgffvghlSlThuvg0hAWGw0aNCiE2YUXXkh79uwJAo7K+5DMYwNYyTy+ZB6bzJ3yrW7ZoKfkDAuLwYMH06JFi6h69eqUm5tLEyZMYHI+7bTTTMkZ\/9ilSxeqX78+9e7dm6XsiRMn0rp16yIXhNpoknkTTJ48mfr27evfSvD5Tck8vmQeG5ZJMo8vSJziKTljIqFjzs7Opl9++YXtm3HZB93z66+\/ThkZGYQsWcePH6fSpUuzNLVixQrKz8+n\/v37044dO6hGjRpM6JdffnkR+ggSkD5zm7xOEBAEPEAgSJziOTl7gF+kySAB6eU4pW1BQBDwB4EgcYqQsz9zLm8RBASBECAg5KxokoIEpKIhSTOCgCCQQASCxCkiOSdwIcirBQFBIFgICDkrmo8gAaloSNKMIOAIAbH1tweXXfvlIHGKSM725lZqCQKBRCBIZBJIgP6\/U3ZxslvPj7EKOfuBsrxDEPAIgSCRiUdDVNKsXZzs1lPSqRiNCDn7gbK8QxDwCIEgkYlHQ1TSrF2c7NZT0ikhZz9glHcIAolBIEhk4gYBhGt4\/PHH6d133+VwDXBG69OnD7Vo0YKbGzJkCMfZKVeuHDusnX766Rw+GCEh4EF82223UatWrSKvRsx41O3Vq1eh7tjFyW49N2N1+oxIzk4Rk\/qCQIAQCBKZuIEFwcyuueYa+ve\/\/03FixenL7\/8krp3785RLBGJEuR81VVXRYKeffzxxxydEiEgHn74YSFnN6D78UzYF6YfGMk7khuBMO8BRKBEog3EbteiVGK2EMFSC3pmJGf8jgBoq1atYglaJOeAru8wL8yAQirdChkCYd4DCxcupA8++ICefPJJS9SN5AyJGcHUEFRN1BoBXqxhXpgBhlW6FiIE9Htg\/KqvafyqrwLb+8G3XECDb6kR6d+8efMI0vNTTz3F\/4Zod4sXL6Y\/\/viDU9ONGDGC1RpIwPH3v\/+d65x99tk0dOhQVnkIOQd2qpM7JnCAYZeuBQiBMAsoyCmK6JNr1qxhfbNWli1bxjplXBSaqTW0egMHDuRolV27do08i6xJV199NcE5R1\/s4mS3nh9LQC4E\/UBZ3iEIeIRAkMjE6RBhfdGpUye66KKLWPdcqlQpDi2MXKNnnXUWPfroo1HJGWGHn3nmGYIEjtR3SO7RrVs3zrZUpUoVIWenE6KyfpgXpkocpK3URSDsewBkjHjtSKaBBBwwlWvbti3df\/\/9VLJkyajkjFl\/\/vnn6aWXXqK\/\/vqL\/va3v3H96667rsiCsIuT3Xp+rDiRnP1AWd4hCHiEQJDIxKMhKmnWLk526ynpVIxGhJz9QFneIQh4hECQyMSjISpp1i5Odusp6VQqkzNur1G0G+xra1Xg2+LGNcv7ga2rd6DP7+QV0MbdB\/l59Pm13le5asuPh8wwDnJ\/T62H8GOsreMgkYkf683tO+ziZLee2344ec5zyXnJkiWUlZVFBQUFbP6CLNrIJYgybdo0mj17NucQbN26NV8E4NYWin1cEBw4cIDKli1LgwYNoiZNmhQZVzQgQXCtpm4jvfkO\/g0bE+SsN+lxApiXdVtP216ob6dIuoDJOoiHikZyejyDjLFZ3zSMcYAv61M3cAe3Zh5ntY7\/26tp0magV7nX7JKu3Xoq+2bVlqfknJeXR3feeSfNnz+f0tLSCH7vO3fu5L9v3LiRlfcLFixgX\/iePXuyPz3MYpo3b07p6ensM\/\/pp5+y6+amTZtY4a8vVkBq0pwVAcf63Q\/gje8wErP+d22DBok8NGK2kpLDivHPTxUVAhKxHvQSvhXGWDM7J94h5GxjguySrt16Nl4ZdxVPyXnv3r0Egr7hhhu4o7BrBOmCmOF6WbVq1UiAEtg6wp8eN6+1atWiLVu2UMWKFfm5unXr0qJFi6h27dq2yLli\/7diSkGoYzSKjxtNlw3EIjpto+K\/QZH4BWOXk23zMe3LL9aBHCQysTm0QtUQ+Oixxx5j4QtfyTChw5cyXLRfeeUVGj16NFWqVImfgekdTOXw54svvmAnFARF0sqxY8foyiuvpM8\/\/7xIV+ziZLeem7E6fcZTctZ35vDhw6y2wARkZmZSly5d2FAcvvEoe\/bsYZvH9957j+655x669dZb+b8gaRiqv\/nmm2xaoy9mQNqV2DRpNNGSkrYJ7fQjmnTtdOLjqW+3H3bnIp6+2HnWCcZBObTtYhwkMrEzF8Y6+CqG08gjjzzCKk0toNGKFStYiIN3INSiKAcPHmT154wZM9jsTsjZDeKGZ8aOHctScb169RhYGIy3a9eOQwM2bdqUa+fn5zNR79ixg3XOIG5MwJEjR2jKlCms6jAWLEyUvn378h8nmxDPBYE87G7CoPTXKcZBILtkxjjM5AzXbUjJ+GrWBz764YcfqHLlyiw568kZe0CLRIeva5XkDNdx\/NEERQW0F3cTvknOiDSVk5PD3jvLly\/nT5P27dtHYrGCkBEq8O2336ZmzZqx6ybUIVCLQKJGkBTtIlEbtXFh2lEP6BELAjmDvOxIzVq\/nRBN3KvDpAGn7080xk4PEww50QeKE4z1e+Dg4jF0cNFoL6ZdSZsVOoymCu1HRdrCnsaXshZbw\/gSIzmDtHGHNXfuXIIKQyU5W3GKkoG7bMRTcgbh4lMEgbFRTpw4wXpjfLpMnTqVypcvTxkZGfwb\/OkxWbgkvO++++j999+PDAmXhPAawh99MZKzHT2oEadEbkSnh0kQpGenh4lGdrF0py7Xb8zH3BwObp6J2REHFZxgHGbJGW7XIGe4YJsVkDNUobibQkEg\/gceeIC\/sK10zldccQX\/Zix2cbJbz8F0uq7qKTkjrB\/C++Eyr3r16pSbm8uumiBnfNL069ePCRlWGJCkISEDeJA5pGxcBP700090++2305w5c+iyyy6zJGfNTMqpjW0iNyIkJDcmck42r+uVYfKgYKwSTfO2nGIcJDJxig44AOpIuG6XKFEi8jjumRBvA+oOo1pDqwQ1KPTPaEP\/bxDg9IKd9ptdnOzWczpWN\/U9JWd0CDrm7OxsDmgCtcTIkSNZ94wya9Ysmj59On+i4HMFIQKhe8Ll38SJE+nXX3\/lSbv33nv5cjDaaeiW6DTJzolqwQ3QxmecbkL984k6UARjFTMfvQ2nGAeJTJyiA+uLDh060CWXXMJBjiAZ4xIQAt3LL7\/MFhxW5Ix3QWgDN0A9ijCj4A+0AWlbJGens6G4vrYw4yE6dCkRZOd0Exqhw\/NOvxLigT\/VMI53vG6wdvPOMJMzMDp06BCb0uGuCUGPzj\/\/fHZAg8Oa2YWgHtevv\/6aCRn\/BdHjjgomuloWFX1duzjZredmfp0+47nk7LRDTuprQLrR3RolUWwMP8kuXtWEk0sjJ5ha1cX7UNxiFO8cOR2Dm4tA4zv8vo9wc2AHiUyczpGf9e3iZLeeH31PCnJ2s6jNNqJfqg03EpKxv35L+24uWwVjZ1vYDcZBIhNno\/W3tl2c7Nbzo\/ehJ+ecNz5ktYRbiU4D2U+yU3GYoN\/xSt92F5iKw8Rv9ZEKjFVI315jHCQysTvWRNSzi5Pden6MwTY5f\/XVV4TMAx9++CHt37+f+4Z8XnCzhIUFdEV+FwB52YBX4vrc1pOzX6oNVaTql2ojXpWG3xirJFU30qybfeD2MIGzFqyfpERHoGHDhhzTJ1YJFTnDeQQK+9dee42tLOrXrx\/xdd+3bx9nzwVht2nThhMvminjYwHi9neNnN2Yo5m9UxVpRhuPKinUT0nULXEIxvZXtspDQNaxfdyNNUNFzjBXgXQMt0ktAIlxQCDpZ599lm0O\/\/e\/\/7lHxuGT1f9xOx25dqAjD7tor\/BDtaGS6FRKiFa4qDxM\/DpQBONTccy9DJIVNoztUkuoyBk2x1r8C7MBwusPMTBQYtW1C5DdeiDnq7qPjVvf7Odnt0oJCf1W3Z4Re9VWFn4cgKolR68xVqU20q9jr8nZC4z9upCPxi+hImfEXzZ65mmDg5MIPHwQ1CgR5Zyu02nJqI5KA6SrXnR6XFRLoX5IoiolJA0LwbjwbhGME+NrYMZZoSJn6JjhyYc4qfqCICQ9evTgEKCLFy9OBDfHtFZAIBgULRhMmUtvJARfOf2SU\/GlzYqXl2x22tb3Gf09\/dIbif9r0WfVkq3xMEE2mWgSTRAxjnUHkQoYeynt2zlMzDDWBz0y+0LzWtq3Q1KhImdYaMALBynIr7rqVC47BDQCMSMGBsKBlipVys64ldaBFNp2zAL6Kfsh03Z\/\/3Q9fTfqFBlriwL\/phH1eaPfMn3Oy8\/uaF59+v5qZIx\/O\/rJOu5zlTHrLAnaK0k0lqSvRUELGsZW5BwLY2PUNP0CSTTG+vlP9DqORvz6NWG2jhOBsRPiCRU5Y2DQJcPfHXEyEGUOAYt69epFDz1kToxOwHBbNxo5a6e21UmN33\/\/ZB2ZEbRXl2zR2tU2G6Rksz5rJA2szH736kCJJiHZwdiqv15ibGXzbnZY69derDmw89XjZi1Hw\/j70U34yynaOo62JrwwDY12YNvBGAKTlaDhFcZYE9fWKm9L\/Rk6csYCQAASZCRBkCLEX73pppvcrEVlz1iRs7bJrCRjrQPRyMWLT8JoizrWJkSftYV\/4eKTRTD0ipytcFCFseoLoFgYx1JpaVKfYGy9TaOp0bCOg4qx3bUWSnLGdCEUH9LJIAToeeedp4xo3TRkRc52Foj2vj3ti5FfG9FKQrJLdOhzrAPF7gK0g3e8RBckjKN9KRmxsMLYC2k\/GsZYm9FUWfp+B2Edq8JYhbevHptYqjnj\/IeKnGHnrC8\/\/vgj5\/qCd6BWkO\/L72JGzk4WSDSy80IStZJCnWxC9NlqI6qW9q0kpKBjbHZAqcRY5QFoZUInGKvLgO5UVRIqcn7xxRdj8i4C5ftdzMjZ6SbUyM7skkLlBZDV6e1Eao6ljlF9oFhJ+m4xNvtC8QNjp0Tn56HtNcaqpX2rdRzr\/sGMG6ye8WsdW\/FVqMgZWbPPPPNMW9zrpK6tBqNUMpKzG6KLthHtmAvZHYOVFOqG6KykZ9UmdWbE6YboomGsUtq3kkJVY4zxqPK8CyPGjWuWLzJ+q6+5WPvD7DmV5OzmcAoVOePib9KkSUXsnI3Af\/TRR6yPRmoZP4qRnJ3omo3983qRmBG928MkFtmp+Oy2kpAEY3WRAK0wdnuYRDu0VR0oybKOo\/FTqMgZ+bwQVwNOKK1ataKrr766UOAjBD1CctYdO3bQlClTOA6HH0VPzvEQnRXZqZREzSSkeIjOaiOqkvbN9HSC8alVrUra9xNjFeRsJYV6sY5VYhzLIcnIVaEiZ3T+yJEjnGAVkel2795daDy1atXiRIvI5XXGGWcU4eUlS5ZQVlYWFRQUcOqZcePGcS5BlGnTptHs2bPp+PHj3AZyf+GyEX9Huhk4wCD564ABA+iOO+4o1LaenONdIFZkp0InaiYhxUt00Q4UFRvRjOQF41PLT9Vnt2B8Ck8z3bOXGMcSHENHzvoBIVHrgQMH+J\/OOussKleunOV48\/LyOHEr4qimpaXR+PHjCbE68HckchwyZAgtWLCA2+jZsye1aNGCunbtymT+5Zdfsjpl165dHIoUCR\/14Ug1cv5mSB32BDS7cIo1EfrfzRaJ05tes\/eZtaGC6MwOFKdmQ1b4GA8lFYeJ1UZUIe17RXRm41bxRWUmhWqORtFcnO2sZ6t17FSCNL7LK4zN7jFUkLMbfTPGHGpytrNAtDp79+4lEDQSL6Js27aN0tPTmZghGVetWpU9DVGgq0YAJZB148aNae7cuREJ2+ydGjl\/0epHS28\/J3316gS3WtSxnGTs9N3MeSVead+M4N1eBBrH4CfGbi+pjH02O0i9wFjVge0XxtGcouysXX0dMz27Fxjb6VfKkLMeDFhyQG2BQEmZmZnUpUsXQhYHZFFhKXDPHurUqRO98cYb9I9\/\/IPdxbOzszkjL9zFmzdvXghbjZw\/unBhTK8kO5NiJYnGCvwTq22vpNBokqjZjXqsfmq\/eyUhae0bSTNead9KCkU8EhUHoBdfVGYYx3MRaJxbI8bxSvteqea0fnsh7bv9Iks5ckZwJEjFyKSC+BwVKlSgdu3aUZ8+fSKxovPz85mo4dACSRuE3Lt3b4IVSPfu3WnVqlVUuXLlyDrEghn91BzqvedR+ubWJzh0abzFbJHEc4KbLWpVEpIV2cX7SWhc1KpUGtE2YqphbLzwEoyLOlfFu46dXipOnjyZ8EcTFOPlEhXP284hGO\/LkO4qJyeHli5dSsuXLyc4rrRv354tQFAQ6Q4kDMkZ0e+2b98e0Wffc889LFVDJ60VEN+yJzJodP97o4YAddJvs0+1eBaJGdGp0I\/rx2Q8UNzq2tCm2bOqDxOz+BXx6PaNQW1Ufm5bHSjxSPt+HNiqMfb6wAbORhVdPNJ+PPMTWskZiSRhNnfo0CFOS7Vp0yaWhkuXLm3KgSBcRLFDaFEUZE2pXbs2J6ScOnUqlS9fnjIyMvg3tLtw4ULWNcNsD+mutKSxUH+AuPWqDUzAeUMq2I4\/YJek8Umo9xhUSc6qdLfRyBm\/RQtNGg0Hs0Wt8nNbL+3r40bEg7FRQsImR1Gh0vBC2rfCON4LbeO8GuctlTCOh9hDSc7z5s2jp59+miVdECnsn0ePHk0nT55kXbJZWb9+PeuOESipevXqlJubSxMmTGByRr5BqC5AyDCXgyQN6fiuu+6iUaNG0W+\/\/UZPPPEEffzxx\/zb2rVrC+UwhIS08pHbqO3K3+zyrq16KiVR4+e6ailUT3b6ze1WEvVDQkKfzTB2E\/DGD0lfMC5g88HXep+K5Y7ixYGttWtcx26sTNzqm9GHUJIzpFZc0EHve+2117LFBcKHwoMQ4UStCnTMeA4meLBvHjlyJEvbKMiwMn36dG4HJncI6l+sWDHC5SG8Dd977z0214PJnfFC0CtyNvssdqMTNUpIXnxuW0l2bqUk46L26jDxEmNVF4HG9Ww8UIKOsdlXmqp17BXGZqoNzINTd3nj1xSwiJZNSD\/XoSTnZs2asfSKopEz\/h+Xd5CQ\/S5ekbN2gutVG24kUeMzXnxu68lZnzzArc7NuHlVmaOZrQ2j9OVG2jE7TPAulSqNaAcgcNZLlLH2gFHS9\/LANpNwUwVjvaTvFONQkjOsK2D+1qZNmwg5w4MP0m8icgh6Sc4qpCS\/pFCrz26nUpKZpO+VhGSm2nAjiQrG0Y8DL9axVyqNoKzjUJIzrCeQNxCXf\/AQrFKlCqsfzJK\/xpIgVPzuJTkbT1s3kqieHJ2e3m7wMW5Ep1KSmaQfK6uFm35qzxgxcXOJY8TYy8PE7EAJI8ZO1ARmkr7XGBtVG05N4uI9sENJzphU6I1xmbdv3z4699xzqWHDhnyZl4jiJTmbqTacSKJGMvdSpaFK72xc1F6qNPRSkt5qQzBWv5OMkm4qYexGKAodOf\/111904403Rr34U7+sorfoNTnHI4kapUCvLtaMCOkJ1akk6rcUGq8k6rekb\/bZ7VQVEwSMnUii8UqhbjnBuI7tSvsqJP3QkTPAQUwMpKzS3K3dAq\/qOa\/J2eyz2+4i0S9qN6e3W4yMB4pdKclM0vdSpRFNteEWY68\/t7U+m31224mhnSiMjVYbTg4U4zpOBYxDSc7w0oMrNXTOcL+GyZtWVq9e7ZZPXD\/nNTlrqg3ts9uJJJoICSkeSdQohXp96aOfdP273GLsh9rISn1kV+9shrFqxxOrzeRGEjVKoYnE2K60r0IoCiU5v\/LKKxyECE4nxqJ3q3bNtg4f9IOc3UiiiZKQ4vnsTpSEhD4bQ2XakfYFY2ebJYzrGIeBZhJpV9pXsY5DSc7OloP3tf0gZ6NKwo69s76OnyoNM8nOrpWJnhD90o\/r+4vPZU2KtIux5jmWCIz1qg070r6ZFOqH2kiPsd4O3o60r4Lo4mEBI8ax1F2qDuxQkjMixJmVP\/\/8kyPN+V38IGcz1UasRZLoRe1USjIuaj9VGnppX68+coKxn5\/bVqqNWNK+GcZ+qTTcflHpVQmphHEoyRmBjvQFZnXwGMQlIVyt\/S5+kbOe7GJFfEu0hORmIyb6MEGfjRhHi7OhSkKKd7060eMKxu7Q1mMc64tKFcahJGczeOGEghRSRuJ2NxXOnvKLnI2xdqNdTgRBQgKKTj4JjRLS6ZfeSPGmSnI2k6fIWf\/ZHQ1jbEIUuE0nQqWhjU2v\/omlE02k2shKtRFN2g8KxsbL4mhfVKowThpyBliIIofIcn4Xv8hZU21on6HRNqKq0zteLO2qNsykUC\/iUtgZj11JNBkw9lPfrMc+VTCORzUXSnJGFDp9gdUGkrUi8Sry\/\/ld\/CRnM4cUY8CboHxuYx6M0r7VgaLC9EjVvOulfSv1UTJg7JetsNm8GDE2Ux8FCWO7NtoqD+xQkjNctfWlRIkSHF+jf\/\/+7Mbtd0kkOZuRnfHf\/LZ6MOJvR0rCotYOGSOh+z2fZgegMRdiIu2xzfCIhbEKjzWV82D2RTX4lgsKheQ0c+PXu9ir7I+dtuxgrD9k4k1oEUpy3rVrF6WlpRXBExI1Qoj6XfwkZzuqDb2eNNFEh\/7G2oiJcjG3Wid2PDIT5dxj1edYB0qiXMzdYux3ZEI7nBFLRaca41CSM4LdGz0BESQfKaiQ1cTv4jc5GyVh\/aIwSs1BJGc9GWsS3bI+dQnSqfHw8XsutfeZBenRJDuzTYjnEqUjNzsAjRibZRDx24TO7IvKGGxKj7E+80giTOiM\/Y0W9tRM\/RVvwK5QkTNy+iErbUFBAbtt6wuStiLPHzJm+138Jmer9FXX1jqFiV4HnWiVhp7s9GSgkcfG3QdJT8xBOEzMyE7bfIKxut0VbR0b1UhBXceahO\/FOg4VOWNZIERo27ZtaeLEiYVWScmSJeniiy+mM844w3L1LFmyhLKyspjc69SpQ+PGjeN0VSjTpk2j2bNn0\/Hjx6l169aci7B48eKRtpActmnTpjRgwAC6++67C73Db3K2MtvCQtGkT3QwkeZdxkkwBunB78b+4t+Csgmt9IWCsVpy1pstWrUclANbW59GE0+v1nHoyBkAQUouU6ZMkbl88cUXOQGrWcnLy+PcgPPnz2d99fjx49nCA3+Hrhq5ARcsWEDlypWjnj17EmJ0dO3aNdIUSBnxo3v16pVwckan7JjoBGlRG6Ukq41oZ1zq6CF6S3Y+S43xOPzqm9l7khXjIKg0NLydYByv2iiU5AzpFsGP9uzZE1mjR44c4UzcyJBtVvbu3UsgaOQZRNm2bRuHHgUxDx8+nKpWrcrEiwJzvJkzZzJZo4CUke37oosuYmJPtOSMPtlZJEGRQrX5iEV2QTpMBGN\/jpmwrWM7X6Oq1nEoyRlSLLJh161bl9555x365z\/\/yWQLVQQycMcq8CZE3bJly1JmZibnI+zcuXMkPjRIv1OnTvwOHATIVThlyhTO3B0Uco61SGL9HgsjL36PtRGDdpjEMoVStQlVYi0Yq0TTvC0zFZ2+pqp1HEpyhi0zrDWggoD+GbrkDRs28J9HH3006uyMHTuWpeJ69epxkCRcLCJhbJ8+fVinjJKfn89EvWPHDpaYUTIyMmjUqFGBIWf0KdoiCSNxxJKsvd92Rd8AsrNKZR+LvBPVX7zXyu09iBhH65MqolM5F7EOQFUYh5KcYcuseQlq5Azwb775ZnrjjTdizgN01jk5ObR06VJavnw566nbt29PrVq14mc\/++wz6t69O6s1QNogfwT2j0XOj3xRmfr27ct\/\/CjRFkkQFzUwsVq4QTxMYqk2gqQf1683K4yDeJgIxkWZAhZp+MP7Rae69YNTrN5R7KRZ9HyT2lBD1KpViy\/xkIUbF3eXXnopS8DQD5sVEC4sLmALjXLixAmqXbs21586dSqVL1+epWMU6K4RowP6aQRSAjGjQB0CqxBkYhk0aFDkNX5ba8TaiEElumgbMaiHidWBEkaMg3qYWGEc1MMk2jpWiXEoJWdc7o0YMYKmT5\/OOmdc5P3xxx90\/\/33W6o11q99tGcHAAAWsklEQVRfT4MHD6ZFixZR9erVKTc3lyZMmMDkDMeVfv36MSEjgzckaeicEUhJX2JJzm1X\/ub74WYmPQeZ6LSNqHc+CDLRWW1ElZvQi0Vj7F+sT3Ev+uCkTbP+hRFjO6aBdnEJHTlD4t29e3ch923Ec4ZUC4uLaAU6ZlzqoT7sm0eOHMm6Z5RZs2Yx2cPTECZ3IH99bkLUCSI5o1963XOsywq7C8PLeppEhIhoRz9ZR\/rsI16+N562BeN40LP3LMgYawL68jCtY3iGeiHlh46cofmAlQasM4zkaW8JqK+VSLWGNhosZhCdtrjVj1Jti5q0jFYTFbbSyYi0\/gLjRAbfcdJnjTDCgrEmaIRpHWsYwzHF6uLYyZzp64aOnNF5OJvs37+fL\/AqVqxIp512WmRM+LvfJQjk7PeY5X2CgCDgLQKhJOeaNWuaZt4GVIm43RRy9naRSuuCQCoiEEpy\/u6776hUqVKFJGZt8kRyTsVlLGMWBJIPgVCSszYNCIL0448\/0mWXXZbQmVnz2qt0+LlOlAhrjYQOXF4uCAgCniEQSnKG5IysJ++\/\/z6bvsGTDy7dd9xxR8SO2TPETBoWcvYTbXmXIJAaCISSnOF4AmkZds1ws4a34JYtW+ixxx6jV1991feZE3L2HXJ5oSCQ9AiEkpybNWtGa9eu5cnRu3LDow\/OJn4XIWe\/EZf3CQLJj0BoyRnxLhD4SCNnhAz917\/+FSFtP6dOyNlPtOVdgkBqIBBKckYGk3fffZfDfCIjyrBhwzhoPrz94KLtdxFy9htxeZ8gkPwIhJKcEWMZrtjIFwiLjXPOOYdatmzJQZBgYud3EXL2G3F5nyCQ\/AiEkpz104JYG3oPwURMmZBzIlCXdwoCyY1AKMn5m2++YcsMZCpBECOE+4TueejQoVSlShXfZ0zI2XfI5YWCQNIjEEpyRihPxGK+9dZb6cwzz6Sff\/6ZcwoeOHCAdc9+FyFnvxGX9wkCyY9AKMkZmbGRwURfEK3uuuuui2RI8XPqhJz9RFveJQikBgKhJGdkQkFkOr2uGamnYL0BEzu\/i5Cz34jL+wSB5EcglOSM1FFw3YYEjQStCB+KfIBIQXXFFVdwCioUO5m4VUyxkLMKFKUNQUAQ0CMQSnLG5V\/x4sVjzqRf3oJCzjGnQioIAoKAQwRCSc4Ox+h5dWRDQLbc0Rt\/9vxd8gJBQBBIDQRCSc5QWyDQEcKF\/vnnn4VmCpHprAr00VlZWVRQUEB16tQheBoilyDKtGnTaPbs2QQHl9atW9OYMWNYOt+1axfnE0T27kqVKrG5nlFdIuScGptFRikI+IlAKMn54YcfZvftatWqFXFAsboQzMvL48StMLVLS0uj8ePH086dO\/nviGo3ZMgQWrBgAcfr6NmzJ+uzu3btyuZ6HTp0oO7du9OGDRuoT58+fDCUKVMmMk9Czn4uWXmXIJAaCISSnCG5wnXbiav23r17CQSNyHUoSBCbnp7OxDx8+HDO3N2rVy\/+bc2aNTRz5kyaO3cu5ebmMqmXKFGCf7vyyis5LGmNGjWEnFNjj8goBYGEIBBKcoYU+8ILL7jOvn348GFWW5QtW5YyMzMJpnkww0NsaBTkIezUqRN7IOrL9u3bqXfv3kzoejM+kZwTsnblpYJAUiMQSnLetGkTzZkzh5o2bUpnnHFGoQlCRu5oZezYsSwVI4IdgifBFK9du3asrkB7KPn5+UzUyLCilW+\/\/ZZVGyB1WIvoi5BzUu8RGZwgkBAEQknOyIACvS9UEUaTumXLlsUEEg4rOTk5bBsNT8Nu3bpR+\/btSSN2XP6BiDXJGX9\/6KGH+GLQzHZaI+fs78pT3759+Y8UQUAQEATcIADLL\/zRvuLdtKH6mWIn4YNtoyATCnTOpUuXtlH7VBUQ7MGDByM5BmHxgfgcmzdvpqlTp3LwpIyMDK4Lgl+4cCHrnBFkCWoPxI1u0KCB6ftEcrY9DVJREBAEbCIQSskZUuxzzz3nSOcMhxQE4l+0aBFVr16dL\/omTJjA5Lx161bq168fEzISxkKShs4ZAZY6duxId999d0SqNsNVyNnmapNqgoAgYBuBUJIzdMW4nLv55puL6JybN29uOXg8l52dzWFGYd88cuRI1j2jzJo1i6ZPn07Hjh1j6wyoMGDhAesOo1XI008\/zSZ2WhFytr3epKIgIAjYRCCU5Ay1hpX79urVq20OXV01IWd1WEpLgoAgcAqBUJJz0CZPyDloMyL9EQTCj0BoyRm6YlzcHTp0iBClDuZ1UFE4uSRUNX1CzqqQlHYEAUFAQyCU5Dxv3jyC3hembyBomNWNHj2aYOwBO2S\/i5Cz34jL+wSB5EcglOSMSz9c7FWuXJkdQuCxh4s82CAj\/oXfRcjZb8TlfYJA8iMQSnLGheDatWt5djRyxv\/DssKvGM76pSHknPwbRUYoCPiNQCjJGe7WcAxp06ZNhJxff\/11NodbvHix3xiSkLPvkMsLBYGkRyCU5Awb5x49evDlHzJuV6lShRDMCOSMqHF+FyFnvxGX9wkCyY9AqMi5Zs2aHPYTBY4ksNjYt28fnXvuudSwYUP27ktEEXJOBOryTkEguREILTkHaVqEnIM0G9IXQSA5EBByVjCPQs4KQJQmBAFBoBACoSJndPacc86JOoVQdfhdhJz9RlzeJwgkPwKhI2ctzqnV1MQKtu\/FlAo5e4GqtCkIpDYCoSJn\/YVgkKZNyDlIsyF9EQSSAwEhZwXzKOSsAERpQhAQBMKrc37++eepZ8+egZtCIefATYl0SBAIPQKhkpyDiraQc1BnRvolCIQXASFnBXMn5KwARGlCEBAEwqvWCOrcCTkHdWakX4JAeBFIKcl5yZIllJWVRQUFBVSnTh0aN24c5xJEmTZtGs2ePZuOHz9OrVu35rjQSIX19ddf08CBA2nnzp1UrVo1fkbLO6hNu5BzeDeA9FwQCCoCKUPOiMmBxK3z58+ntLQ0Gj9+PBMu\/o540EOGDKEFCxZQuXLl+NKxRYsW1LVrV+rQoQNdf\/319OCDD3KY0szMTA5LWrJkycicCjkHdXlLvwSB8CKQMuSMTNogaMR8Rtm2bRulp6czMQ8fPpyqVq1KvXr14t\/WrFlDM2fOpClTplCTJk0403eJEiX4t5YtW3J9BFoSyTm8C196LggEHYGUIWf9RCC8KNQWZcuWZUkYsaE7d+5Mt912G1fbs2cPderUiXMTjhw5klauXBl5HITeuHFj6tixo5Bz0Fe39E8QCDECKUfOY8eOZakYeuMZM2ZQhQoVCMH7+\/TpQ02bNuWpzM\/PZ6KeOnUqTZo0iZYuXRqZ4gEDBrC+GvGkRXIO8cqXrgsCAUcg5cgZ83H06FHKyclh0l2+fDl169aN2rdvzwljUT777DPq3r07XxIOGjQokhILv0H3DFWHmeSc\/V156tu3L\/+RIggIAoKAGwQQP0iLIYSv+CCUYieRPtujAsI9ePAgNWrUiN9w4sQJql27Ngfsh4Rcvnx5ysjI4N+Q0XvhwoX0zDPPsArjww8\/pDJlyvBvyF8Ii40GDRqI5OzRXEmzgoAgQJQykjMsLAYPHkyLFi2i6tWrU25uLk2YMIHJeevWrdSvXz8mZGRTgSQNnfNdd93F+uj69etT7969WcqeOHEirVu3LnJBiEUk1hqylQQBQUA1AilDzgAOOubs7GxOcQX7Zlz2aTbLyD84ffp0OnbsGJvcjRgxgooVK8b65\/79+9OOHTuoRo0aTOiXX355oXkQcla9LKU9QUAQSCly9mq6hZy9QlbaFQRSFwEhZwVzL+SsAERpQhAQBAohIOSsYEEIOSsAUZoQBAQBIWfVa0DIWTWi0p4gIAiI5KxgDQg5KwBRmhAEBAGRnFWvASFn1YhKe4KAICCSs4I1IOSsAERpQhAQBERyVr0GhJxVIyrtCQKCgEjOCtbA75+up0ta3svR7KQIAoKAIKACASFnFShSsPzgFQ1JmhEEBIEEIiDkrAj8IAGpaEjSjCAgCCQQgSBxiqdR6bzGOEhAej1WaV8QEAS8RyBInCLk7P18yxsEAUEgJAgIOSuaqCABqWhI0owgIAgkEIEgcYpIzglcCPJqQUAQCBYCQs6K5iNIQCoakjQjCAgCCUQgSJwiknMCF4K8WhAQBIKFgJCzovkIEpCKhiTNCAKCQAIRCBKniOScwIUgrxYEBIFgIZBS5Lx69WoaP3487du3jy6++GJ64oknqGbNmoSk35MmTaLFixfT77\/\/Tp07d+ZksCjI2j1s2DA6cOAAlS1blgYNGkRNmjQpMotBAjJYS0x6IwgIAm4QCBKneCo5f\/\/993TrrbfS7NmzqW7dupSVlUUffPABvfTSS\/TKK6\/QtGnT+P+R1PWee+6h9PR0atGiBTVv3pz\/v1WrVvTpp59Sx44dadOmTZylW1+CBKSbhSDPCAKCQLAQCBKneE7O27dvp9tuu41nYOfOnfTAAw8w0Q4YMIDS0tL47yjz5s2jd955h6ZOnUq1atWiLVu2UMWKFfk3EPuiRYuodu3aKUPOkydPpr59+wZr5SrsTTKPL5nHhiWQzONLGXI27uXp06ezygKTC1UFSFgjZ0jSM2fOpBUrVrAUDYkb\/wVJ9+\/fn958800qWbJkypBzkBaJQk6ONJXM40vmsWECk3l8QRqbp5KzflOvX7+eRowYwRJw5cqV6bXXXqNnnnmG1RrFixenXr160f79+2nt2rVM4NBBn3baaXTkyBGaMmUKqzqMBXU2b97sBXdIm4KAIJCCCDRs2JDmz58fiJH7Qs5Lly5lgoVkfMEFF\/DAT5w4QU899RST9FlnnUVNmzZl6XjBggXUrFkzevzxx+mGG26gvLw86tSpEy1cuDDybCCQk04IAoKAIOAhAp6TM6w1cBGYnZ1NlSpVshzK888\/T1999RVLzPfddx+9\/\/77kbpdu3altm3b8h8pgoAgIAikAgKekvOhQ4f4MhBS7\/nnn18IT5A2LgFnzJhBP\/30E0vH0EXj0q9Ro0aUk5PDF4H47fbbb6c5c+bQZZddlgpzImMUBAQBQYA8JWfYMOPir3Tp0oWgfvfdd9ksbsiQIZGLvoyMDJaaUaDemDhxIv36669UokQJuvfee\/lyUIogIAgIAqmCgKfknCogyjgFAUFAEFCNgJCzakSlPUFAEBAEFCAQSnKGZyG8Do8fP06tW7emMWPGsDleMhSYHEKNU6pUqchwhg4dSt26dQvt8GCtM3z4cHbjhweoVt566y3KzMykH3\/8kerVq8fWO9EujYMKgNn4jh07RnXq1Ck0jzfddBM9++yzQR1GkX7t2rWLzV9h2op5wTrEGFCSYe6sxheUuQsdOW\/cuJF11TC5K1euHPXs2ZM3PCw6kqEsW7aMXn\/9dfaUTIYCKxw4EiG2yv333x8h519++YWuv\/56NrGEbemTTz5J3333XajIC\/NjNT6MF45UW7duDe00ov8dOnSg7t2704YNG6hPnz48l3\/88UdSzJ3V+OBbEYS5Cx05QwKrWrUqO62grFmzhu2nQdbJUGDB8vHHH9O4ceOSYTgcGwUSZJcuXdgiR5Ocly9fzg5JL774Io\/z8OHD1KBBA\/roo4+KXCAHGQir8e3Zs4e\/gPAlFMby559\/Um5uLt155518KY9y5ZVX0quvvkqffPJJ6Ocu2vjggxGEuQsdOWOTw6pDi9eBTYBN\/95774VxDxTp83PPPUerVq2i3377jQoKClhCGT16dJGgT2EbLKxt9OQMiRkeoVBJaQXkDMLWHJXCNEbj+LZt20YPPvgguzp\/+eWXdNFFF7FjVRjHhnlAjJzevXsTvlzxVZdMc2ccHwSEIMxd6Mi5Xbt2\/HkFj0KU\/Px8JuodO3aEaS9b9nXlypWEjQ11DSQWBD\/CBgdBh7kYyQumkrgzePTRRyPDuvbaawnxV8Joz24cH\/SZuBfBXQHmD7pmfOVhfsNWvv32W1Zt4CDFHCXb3BnHF5S5Cx05Q7fcvn17DieKgssKLJxkkZyNGxfjgo4dFzBhLkbyAlkhpCykSa3gsxmXa2GULo3jM84VPqMvvfRSWrduHZ133nmhmUrsr4ceeogvBrXLwGSaO7PxBWXuQkfOkCDLly9PcFpBwQUaPBDnzp0bmgUfraP4BD7zzDM5OBQKwqtizPCoDHMxkhckSOibtbsCeIIilgo+KfWWKmEZs3F8GA\/UUgiLi4KvBJAzDlstFG7Qx\/bNN9\/wXQEkZaictJIsc2c1vqDMXejIGbfF\/fr1Y0KGlyE+G6HLvOuuu4K+1m31DxsBF4KatQZUOJdcckkkS4ytRgJYyUheuBFHdhuYz11zzTX02GOPcQRC\/D2MxTg+WDcgsw906JCUEYHx7bffpiVLloRmeEhycffdd0e+UrWOJ8vcWY0vKHMXOnLGApk1axbrJmGPiNtkfHIhm0oylKNHj\/J4oMZAyFSESoWFSpkyZUI5vJYtW9Lu3btZcoQOHWMCASNeCr4KMLYffviBCRr\/XqFChVCNM9r4YGb3wgsv8OUuVDZQ4VSrVi0U44MeFl8yxq+Yp59+ms3Mwj53scYXhLkLJTmHYnVLJwUBQUAQiAMBIec4wJNHBQFBQBDwCgEhZ6+QlXYFAUFAEIgDASHnOMCTRwUBQUAQ8AoBIWevkJV2BQFBQBCIAwEh5zjAk0cFAUFAEPAKASFnr5CVdmMiAHvuNm3aROqdPHmykEkkzLbgvg7XfNi0e1lgPw9PTNghT5o0iV+lj\/th9e6xY8cSIuwlS6AqLzGWtp0hIOTsDC+p7RECCLEJW+e1a9cWytAOLzuvPergVIGM7\/\/973\/pqquuolGjRtki57\/++ovrIaY4XJy1kAIeQSTNphgCQs4pNuFBHa4ZOe\/du5ej8kFyhiMHyBsSKsKN5uXlcazhs88+m13bkbkdXnoPPPAADxFR1P7zn\/+wC3XJkiXZDRnebmYFsSLgNg7HAxSQM2IWQyL+4IMP2HkGLvSILQHJ+uWXX2ZnGbwD3mQIaAQHExwscLKRIgioQEDIWQWK0kbcCMQiZ3gY1q9fnz0K77vvPiZGRCgcOHAgS607d+5kb1H8F0QO13B4WkJtAg9ESLVaYH9jZ+GF+fDDD7MErJEz4kcgtjaywYO0EQME5LtixQp2y54wYUIkbC2CGl199dUcKwQZ46UIAioQEHJWgaK0ETcCdskZkiqSLSA4P1yiNTUIMrVffvnltHnzZiZuSLpwMdYK0mHB3V8fBQ+\/QTqGKkNrVyNn\/HtWVhY\/DsLHQfDFF1+w1A7JGhK1viBaItyde\/ToETcW0oAgAASEnGUdBAIBu+QM4kV6MuiJr7jiCo7yhvx2Wt43BIPX8tvp8xHid6hFjDn8oA6Bvvnzzz+PxJEw6pyR7QSSN1QpIGdcVL7xxhuFcOvfvz+dc845fKkoRRBQgYCQswoUpY24EVBJziBTSMh2YmC7IefJkycXCeEKcj733HNDHz0w7omUBpQhIOSsDEppKB4EVJIzJOsbb7yRYOYGfTKkZvz\/LbfcQo0aNSrUTSu1BipppnRGydmMnEWtEc\/sy7NmCAg5y7oIBAIqyblKlSqsd4b0jMDpMHlDWrNhw4aZJo8Fgaenp0dM4WKpNYzkrF0I5uTksB5ciiCgAgEhZxUoShuhRgB6aFz6IUa4mwJTOkjmuJxMlrjibnCQZ9QiIOSsFk9pLYQIwNJDc0JxKvlCKocJHjLWIIGAFEFAFQJCzqqQlHZCjQDct4cOHcpOJsjhaLfAKQaOLuK+bRcxqWcXgf8DA1yT\/rIsDewAAAAASUVORK5CYII=","height":216,"width":359}}
%---
