%[text] # Power Requirements of Liquid Cooled Data Center
%[text] Copyright 2026 The MathWorks, Inc.
%[text:tableOfContents]{"heading":"Table of Contents"}
%[text] ## Setup Data Center Model
%[text] Create a 6MW data center, with 12 racks, by running the command below. The created data center is combined with a cooling distribution unit, CDU, to complete the model. The framework for this model is derived from Simscape Fluids™ product example [Data Center Cooling](https://in.mathworks.com/help/hydro/ug/data-center-cooling.html). The resulting model is saved as the `DataCenterCooling` SLX file in this project. To re-create the data center used in this example, run the sample code below in the MATLAB Command prompt. Use `getDataCenterNamePlateRatingTable` function to change the default name plate rating for the servers.
%[text] ```matlabCodeExample
%[text] % Specify name of the model.
%[text] DatacCenterModelName = "liqCooled6MWdatacenter";
%[text] 
%[text] % Specify path to save the model library files
%[text] libFileSavePath = fullfile(currentProject().RootFolder,"Workflow","HVAC","DatacenterLiquidCooling");
%[text] 
%[text] % Specify data center server nameplate rating.
%[text] data = getDataCenterNamePlateRatingTable(...
%[text]     Mass=simscape.Value(30,"kg"),...
%[text]     Display=true);
%[text] 
%[text] % Create data center
%[text] createDataCenterWithEnclosure(NumPDUunitsX=3,NumPDUunitsY=4,...
%[text]     ModelName=DatacCenterModelName,...
%[text]     ModelOption="Thermal",...
%[text]     ModelEnclosure=false,...
%[text]     RatingDatacenter=simscape.Value(6000,"kW"),...
%[text]     ServerNamePlateRating=data.nameplateRating,...
%[text]     ServerPowerSystemSpec=data.powerSystemSpecs,...
%[text]     ThermalRes=simscape.Value(1e-6,"K/W"),...
%[text]     Diagnostics=true,...
%[text]     SaveAtFullPath=libFileSavePath);
%[text] ```
%[text] For the above data center model, the coolant distribution unit (CDU) piping is attached to simulate liquid cooling of the 12 racks. The thermal node **H** of the data center is connected to the thermal node **H** of the **CDU Pipe Layout**. Each rack is cooled with a separate pipe and all pipes have a common distributor pipe for flow inlet and outlet.
%[text] Open the model.
open_system("DataCenterCooling");
%[text] Confirm data center rating.
getCompositeDataCenterRating(BlockPath="DataCenterCooling/DataCenter/Datacenter",... %[output:group:07ae16b6] %[output:2f4b3366]
                             Display=true); %[output:group:07ae16b6] %[output:2f4b3366]
%%
%[text] ## Run Simulation
sim(DataCenterCooling);
%%
%[text] ## Calculate Power Requirement
simRes = getDataCenterPowerLossSummary(MeasurementData=measurement_DataCenterCooling);
%[text] The chart below shows the average power requirement due to liquid cooling.
piechart([value(simRes.avgAuxLosses_kW.compressor,"kW");... %[output:group:21404c90] %[output:6f1c3eea]
          value(simRes.avgAuxLosses_kW.condenser,"kW");... %[output:6f1c3eea]
          value(simRes.avgAuxLosses_kW.chiller,"kW");... %[output:6f1c3eea]
          value(simRes.avgAuxLosses_kW.fan,"kW")],... %[output:6f1c3eea]
          ["compressor";"condenser";"chiller";"fan"],... %[output:6f1c3eea]
          Title=strcat("Aux. Losses [",num2str(round(value(simRes.avgAuxLosses_kW.total,"kW"),1))," kW]"),... %[output:6f1c3eea]
          LabelStyle="namedata",... %[output:6f1c3eea]
          DisplayOrder="ascend"); %[output:group:21404c90] %[output:6f1c3eea]
%[text] Plot component temperature.
figure("Name","Component Temperature"); %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.ambient,"degC")); %[output:34a944ce]
hold on; %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.serverRackMax,"degC")); %[output:34a944ce]
hold on; %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.serverCoolantOutlet,"degC")); %[output:34a944ce]
hold on; %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.coolingTowerOutlet,"degC")); %[output:34a944ce]
hold on; %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.condenserOutlet,"degC")); %[output:34a944ce]
hold on; %[output:34a944ce]
plot(simRes.result.Time,value(simRes.temperature_degC.evaporatorOutlet,"degC")); %[output:34a944ce]
hold off; %[output:34a944ce]
legend(["Ambient",... %[output:34a944ce]
        "Server (max)",... %[output:34a944ce]
        "Coolant - server outlet",... %[output:34a944ce]
        "Coolant - cooling tower outlet",... %[output:34a944ce]
        "Coolant - condenser outlet",... %[output:34a944ce]
        "Coolant - evaporator outlet"],Location="bestoutside"); %[output:34a944ce]
xlabel("Time"); %[output:34a944ce]
ylabel("Temperature (degC)"); %[output:34a944ce]
%[text] Close model.
close_system("DataCenterCooling");

%[appendix]{"version":"1.0"}
%---
%[metadata:view]
%   data: {"layout":"onright"}
%---
%[output:2f4b3366]
%   data: {"dataType":"text","outputData":{"text":"*** Data center rating = 6705.2 kW.\n","truncated":false}}
%---
%[output:6f1c3eea]
%   data: {"dataType":"image","outputData":{"dataUri":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAgIAAAE1CAYAAACV0ohEAAAQAElEQVR4AeydB7xUxdnG30WwoogC9sTeQKWIIoJGESN2rKjYxdiwxRY1RkSNosbYCxZUBA0WbGBPVOyisYIYFQvqB1I0KlFRvvsfmOXc5e7dcs\/unvL4c\/acMzNnZt7\/LDvPvDPn3GZz9Z8IiIAIiIAIiEBqCTQz\/ScCIiACIiACIpASAgubKSGwMBPFiIAIiIAIiEBqCEgIpKarZagIiIAIiEDaCBRjr4RAMZSURwREQAREQAQSSkBCIKEdK7NEQAREQATSRqA8eyUEyuOmu0RABERABEQgEQQkBBLRjTJCBERABEQgbQTCsldCICySKkcEREAEREAEYkhAQiCGnaYmi0AaCUyYMMHWXHPNbDj88MNjgeGqq65ybb7oootCa+8jjzziyvQ8Bg0aFFrZKiiqBCrXLgmByrFVySkkcNJJJ2V\/oN94442aELj00ktdG84888ya1F\/pSldZZRUbOHCg7bTTTq6qF154wfbff3\/r0KGD9ejRw0477TSbMmWKS+Njk002cTz8oOmPH3zwAck2c+ZMO++882yrrbayDTfc0Pbdd19joHWJBT7OOussV\/Zaa61VIGfDydOmTXP3r7vuuvbjjz9mM\/3pT39y8eutt57NmTMnG3\/kkUe6+Lffftsx2HHHHbNpOhGBcglICJRLTveJQA6B7777zsaOHWstW7Z0Kffff7876iNcAr\/97W8NwbXHHnvYRx99ZIcccoi99NJLtvLKKxt9cM8999hBBx3kKv3111\/tv\/\/9ry255JJu4ERA+NC6dWuX58ADD7Rhw4bZrFmzbNVVV7VXX33V5f3nP\/\/p0vN9UOfIkSMtk8nky1Iwvm3btrbGGmu4wf7NN9\/M5n\/llVfc+c8\/\/2zjx49353z48912280x6NOnD9EKCSRQTZMkBKpJW3UlmgAi4KeffrIBAwZYmzZt7KGHHjJ+yING9+rVy83ocHP7+O233z4bd+edd7rzQw891CcbM3tmsRdffHE2rqknc+fONeraeeedjVln9+7d3eD35ZdfZov++OOPXdy2227rZsr77LOP3Xzzzdn02bNnu5n0LrvsYuuvv74xO\/3LX\/5Sb2YLE+rYYIMNrGfPnoYNQSaU169fP9too43cbJ5BmnqzlRQ4QWwxYz7kkEPs8ccfNwbv5s2bG2V89dVX9s0337gSVlhhBTdwIiB8oI+mTp3qhBttx4NDGbSBm8aNG8ehwYDtp556qrNp6aWXbjBPvshJkyY5nptuuqnzXGyxxRYuqx\/kv\/76a9d+mJCAMOH4+eefO+\/F8ssvb\/AkTkEEwiAgIRAGRZUhAnUEGJTqDta3b19jcGcQevLJJ4kqOhxwwAG2zTbb2DPPPOMGNgQDs05++P\/4xz8WXU6hjEOHDrU\/\/\/nP9t5777m2rrbaas4dvueeexqDHPcjQB5++GFj5v23v\/3N2rVrZxdccIGNHj2aZLvhhhtsWN1Mep111rErr7zSEDl33HGHIQbIwEB67LHHuvJwveOi5x7KIp0ZNeUhnhAIuL2fffZZJ6SYyZOnUIAJXoFzzjknmzWTybhZOl4A+sAnHHXUUW4AZdCHL\/HYdNddd9nVV19tiyyyiGsrgoA0BmqODYVLLrnE\/u\/\/\/s\/OPfdcQ1Q1lKehOAb5Q+pEC\/bddNNNxjIHIoy8vt7XX3+dS8edEy8EXnvtNS6tW7du7qiPJBGorS0SArXlr9oTQuCLL76wF1980c2McS\/vsMMOzjI\/aLqLIj8YKFdccUU322YwXmKJJey6664zZrpFFlEw2zXXXOPyDBkyxNjMdvfdd7s1cmbRDzzwgEvDpkUXXdQJG+xhs9ujjz7qZv5kIJ0jwgXhw6D84IMP2tlnn0203Xrrre7I9d577+3qYTY7YsQIF+\/vR+QwOOPOR0whfJo1K\/2nCW9G\/\/79nRcGr8wyyyzjlgWoDA8B\/cPsfeLEiXbooYeaH3hJJ2BD+\/btDRf94MGDLZ\/bnfuw7ZRTTnFufe5tLGQyGZfMHgA2OMIYIdGxY0cXn+sR8EJgmzpByLIB1wiHt956y+Xfcsst3VEfIhAWgdL\/tYVVs8oRgQQRuO+++9wstHfv3s4qftwZiHBVB2elLrHAR6tWrez88883BkoGJcTAb37zmwJ3FZ\/MQMS6OTNZ317uZrMdR7+JbrvttnODKi59Zq0MXsyCM5l5AxsDJ\/lPOOEE59rHpf7ZZ58ZM3ziGXw5MvixtMGGuunTp7vBmQ16bOxbbLHFjIEfrwKDOGvjrPNzXymB+1g3x4PCAI7bnvvZTzB8+HBXBzPq559\/3shH2j\/+8Q8O2bDxxhsbnpFvv\/3W2HDJgJ9NnH+CbSeffLLh3UBszI9u9ABnMiCA2OSHGPLsiGevApsUYfLpp5+6PQrsHaDPN9tsM\/v++++d58a3h77gPoX4EohayyUEotYjak8sCTCjpuHMrhn0GNgYUFi\/9jNs0n1gQPHn\/\/vf\/\/xp9vjcc89lz0tdXsjeWOAEDwNixWdjIOLcz8bZEX\/99dcbrmwGpdtvv90OPvhgu+KKK8hmCAVm8Lj\/N998c3viiSeM8z\/84Q8uPZOZJxhwnzMYB8Piiy\/ulhq4hx3yeBxYO0f0sOfAt8UVVODj5ZdfNvYZeLc77cPNz23Yx8BJ+1q0aGEEP6NGEJHHBwZ\/lgwQPIg3lit8mj8Oq1sK+eSTT5wn4O9\/\/7tdfvnlbk8EM3bOscHnzT0ierp06WKIIZYigum0kWvEyrvvvmsIAK7JzxGvAPFsiKQviFMQgbAISAiERVLlpJYAMzUeV2O9mVmxDwxOQGGw5EhgYOLIjzpHHh\/jXs59YE2YAadTp062++67G+vmeBx8OoMNdZYyWPp7ObLsgIv8l19+cW5w4giUyXHttdfmYAyUbAJk\/Z11dAIJDFYcETosHbAkwHo34oXZLpveGBhXX311shl5GOgIiA8Cyx24yvFMIC4QUMzW8T788MMPxsze3VzgAw\/EMccc49bpWVKhrZTvb2PDJgM\/SwE+jlk558z+Yc1jg2yIRLQRT3s50j6OQd4zZswgyhB3tJmAqMtkMm7pw3tTXKb5H5nMPEHE\/o8bb7zRYI\/AYvY\/P0t23R9BSXl+f4I\/8h2ifTD09+gYFwLRb6eEQPT7SC2MOAEeV6OJrIP7HekcWWdmYMS973\/0O3fuTFZj0GJgPe6444w8LrLug8GHe5m5sn7PDHmppZZym9IQDXVZjMGOTX3MhLnOF\/Ak9OvXz82Wg0fyM3PnyGycmTCzcNbOGRwRHwzyDI7YNGbMGONZ\/X\/961\/ckh20cPnvuuuuhqfApzOwM5vFq+AHX2bYMLrwwgtdW\/xgySDKuwDOPfdcVz6zcThhr1+mcBU28gEjBBECC55BO+HTsWNHt9OesklDNNBeBnsECM\/vszly8uTJxqDLOwR4DwFVssTAMcj7jDPOcI8sskHRBwb2TCbj4rGHe4LBLw1wZBkA4YQI8\/WQF2Z4MRAmXNNujquvvrphG98hrlly4qggAmESkBAIk6bKSh0BHoVj1onhDM4cfeCHnU1wXPv1aAZ+BguWAwYNGmS\/\/\/3vjVk3eZjx\/fWvf3V7Aw455BBjTZ1H3E488UT3fLxf9yZvMQFXOWvnuYF7Wd9mYKaNPEHAYIoAGDVqlOHCZvDhCQBECm1m\/Z5ZLG0\/+uijKcItEdB+BnLSTz\/9dGNJhHLJwB4ANiWutNJKTry8\/\/77xjUzY9LxnBxxxBF27733Gvfz1ACD8mWXXeYGP\/IUCrSbPAiQXDuZvSNsmE0zqONlYMPg1ltvbcTBl\/0YnO+1115ups6Aiw0IJBhRdtiB9xawfER7vaeHd0+wR4G6EIH+0UGu4ciREDznWiF6BOLYIgmBOPaa2hwZAvxos5ub2SGzt9yGMdiTxg5z0pgRMhN+5513nPv7sMMOczNq8vDjz6DKOZ4A8hOYeRPHcgHXzHy5Zl2d69xAXaTnC+TPZDJuds7jgQzQPOqHl4LlDdIJXbt2NbwBvhw2\/9F2hALprFez1u3TOSKKGORIJzAAUwePKd522231duJTDnZSP\/cSeKQwuJGOMhoL7DvgvoYCdXMv70lAgDDIs\/wBR55UII3AUx54FljawCuCDYiATGaeS78Qb8r98MMPKarBgOChfXgTyJDJZAxvDXE8mkkcAUFEHDzwqBBHCDJmEyFxCiIQJgEJgTBpqiwREIGKE+ANgCxFMMOveGURrYBlIhj4ZZaINjMFzUqGiRICyehHWSECqSGAd4GlBPY2pMboHENZVoABL3LKSdKlCJRMQEKgZGS6QQREoBYEcOfjOveB1xPXoh1RqJO9Gp4DR\/82xyi0LcltSKptEgJJ7VnZJQIiIAIiIAJFEJAQKAKSsoiACIiACKSNQHrslRBIT1\/LUhEQAREQARFYiICEwEJIFCECIiACIpA2Amm2V0Igzb0v20VABERABFJPQEIg9V8BARABERCBtBGQvUECEgJBGjoXAREQAREQgZQRkBBIWYfLXBEQARFIGwHZ2zgBCYHG+ShVBERABERABBJNQEIg0d0r40RABEQgbQRkb6kEJARKJab8IiACIiACIpAgAhICCepMmSICUSTw8ssvWzBcccUV1lgI5vXnUbQrLm3iLxTyp6HnzJkT6SaPHz\/eevXqZTNnzqzXztGjRxvt57vgE7Dlsssus7XWWsuefvppH93gsVOnTu5+yvBh7Nix9sILL9gOO+xg33\/\/fYP3pSlSQiBNvS1bRSBkAvw4Bwf1\/fff3wj+B5fjX44fYsHwn8e\/tWDg\/sfem24+DLrlERt49l\/rhc167579Mad8H7iXNhBCNk3FVZEAg\/HRRx9tV199tbVu3Tpb8xdffGEXXnihLbPMMtk4Tg444ACXb\/nll+ey0TBr1ix76qmnjD\/O5EOfPn2se\/fu1rt3b9MfbDKTEGj0K6REERABCDDQMugSGIQZ4AkM8MFBvdui+xvhmj2eNR9O6HmFBcOOGxxqwUD56213gAXDlkdebLlht4vHGqH5JnuYD4gHLxpoD4H2EWgzgfKjGiZMmGB77rmnbbjhhrb33nvb448\/bv4\/znfbbTfr27evC3feeadLmjZtmhNFI0aMsIMOOsi23XZbO+qoo+ybb75x6bNnz7aBAwe62fW+++5rY8aMcfH+4+OPP7YDDzzQdt99dzcjvv32232Sbbfddnbttddm07n\/7bffdulff\/21nXHGGa6+zTbbzE477TSbMmWKS5s7d65dd911xgDLX0Y8\/PDD7csvv3RpDz74oPXr189OOeUU22ijjVxc7gdt6Nixo\/EXJoNpJ598squzZcuW86PnHc4991w77LDD5l008gmTTCZjyy67bIO5jjjiCHvssccMJg1mSEmkhEBKOlpmikApBBjwCQyoDK7BAT840DPABwf1ddp0NEIpdZWad\/k1NzIfEA9eMOyWIxSCAgE7CAgDQql1ViL\/d999ZwcffLDtscce9uKLk1ixOwAAEABJREFUL7pB\/fjjjzcG+jfffNMNnJdffrndf\/\/9dsEFF9h5551nr7zyimUyGdcc8t12221OPEyePNkeeOABF0+\/kcYAh1iYNGmSi+cDkcBsmgF\/dJ3L\/eabb7Yrr7zSxo0bR7I1a9bMcNHfdNNNRjqu9xtuuMGlUddPP\/1kuOJpx+9+9zu75557XNqwYcPcOfU98sgjTqiceOKJLm2RRRaxiRMn2sYbb2yvv\/66i8v9eOihh5woCcYPHTrUFl98cccnGM95rmAgrqGAECD+nHPOsS5duliPHj2ch+HHH38k2lq1auU8A7TZRaT0Q0IgpR0vs0UgSIDBg8CgT\/CzfD\/oBwf8Sg\/0wXaVc+5FQlAgeA9CrjhAFBDKqaep9zz33HO26KKLGgMzA9Iuu+ziBsy2bdu6QXibbbZxAyr14DHo1q2b22vBNWHXXXd1oqB58+bGwIgbnXgGarwIxDMI77fffkS7QJ2sryNAiFhllVWcJ+K+++7j0gXW6RdbbDF3zuDtZ\/245xEJDJoIgh133NFOOOEEl+\/ee+91osa79Yl\/7bXX7LPPPnPpmUzGCZ0WLVq46+AHywIIBbwMPv7DDz+0G2+80S655BIfVdZxiSWWcN6RY445xrFDULFMQNm+wE033dRoq79O41FCII29LptTT4DBj4GfWXJw4PfufD\/Lj\/qgX2xH5hMHCAMGSjgQ4FJsmU3NN3369IXWvn2ZuOGXW245f+mOiAXi3UXdx1JLLVX3Oe9\/ZvK\/\/PKLu5g1a1a9coPr6NxPoM99YMb\/ySefuHv5WHLJJTm4kMlkDOHAxYABA9xyAK5+1tdPPfVU8y51PBDn1rnrfZkICJYLJtd5Krg31xbifIAD5yussAIHVx9LG8ziEUUusswP7j\/ppJOcUEIYbb311k54IZZ8kW3atLGpU6f6y1QeJQRS2e0yOo0EGPgJ\/Fh7V7+f8fuBP01cEAd4DXarW1LAYzBr6bXdBkX4VEMUMED7QdBzf\/XVV92ueQanGTNm+Gh3ZDf9iiuu6M4b+2DQ\/fbbb7NZgnVQ7mqrrVZv4xwb6JjRZ29o5IT1f4QDngVm26yxk50B99JLL12o3J49e5JcVJgzZ47Lh3eAgFeBviDg7UCwUYfLVOQH97HMEsyeyWQMURCMS\/u5hEDavwGyP9EEmOH6wX\/siGfdbn1m\/d7Vn5QZf1M7EVHg9xt4YYC3gEGoUqKAQZJZ86OPPuqaz+DK5jxm4Gzk++c\/\/2l+Rs2GPfry97\/\/vcvb2Efnzp3dvgLKwUtw9913Z7NTJ\/HBpQB25b\/00kvZPPlO2Bx46623umREAJv7WC4ggo2O7CHwa\/JsgmRz4K+\/\/kpyowFBRAYvWDp06LCQoFh55ZVt5MiRbt8EeRsLcPR7FxBTLJPwuCD7I1jmGD58uHtawJeBh6Rdu3b+MpVHCYFUdruMTjoBP\/gzi2K9Pzj4J932MOxDGOAt6PGHIe4JBUQBggCuDMhh1MFO+DvuuMPYsLfeeusZrvchQ4YYs+tNNtnEmP0yK955551tr732crvnESaF6j7yyCOdy56NcQiH7bff3t2C6GAAZyBECDBA8tTB559\/bogHl6mRDzYyvvvuu27NHcHCZj5EBLdQzg477GB839h\/cOaZZxrXLFmQ3lDwcSxxrL\/++kWv08MfDgQGcbwSnMOLMnk\/gN84iahgkyVPH7Rv394xxm6eaiAvgf0B7BPgPK1BQiCtPS+7E0eAQYrAjyKD\/4lbXeke4cPtnzhjq2QQgoCAKGD54M6H\/+kGO0QBA1JTm4EAGDVqlL3\/\/vuGO5wB35fJAM6A9vDDD7t0\/7gc7n3c+cFZLC\/XOeuss9ytq6++utsYxyz\/ySefNDYhkt9v1FtjjTUMMcDTCDy2x+OCbFrkZh5ZxBvBOYEBnx39nK+66qpOnFx11VWGl4FZNpsUSctkMsZ7AHhUEc8AZfNkAmksJ7BBj\/N8gTZSXr50nmrYfPPNXTJH7MkNeCDIcPrppxsCi3NC\/\/79DQ8F+WnfcccdZ2yiJI3lFoQDbeQ6rUFCIK09L7sTQ8AP\/kHXP4O\/3P7hdrEXBMGlg7AEQbgtjWJpjbeJ9xrwRAIDduM5w0295ZZb3DIB4ijckuNVmoRAvPpLrRWBLAEvAJj977TBoe6lPQiAbAadVIyAFwV4CVg2wAsjUVA+bpZJ2ITIDn9m6eWXVPydeEyeeOIJGzx4cPE3JTSnhEBCO1ZmJZdAUACw9s\/gT0iuxdG1zAsCvAQ8dcAauQSBWTk9xgt\/2Djp30VQThml3NOtWzejPvYolHJfEvNKCCSxV2VTIgk0JAASaWhMjeKpAwmCmHZeypstIZDyL4DMjz4BCYDo91GwhQ0JgmB68s5lUdwJSAjEvQfV\/sQSkACId9cGBQF7COjPeFuk1ieVgIRAUntWdsWWAAMGAwebAP0egNgao4a7v6rI+wh49DAJ+wfUpckjICGQvD6VRTElwHPpiAAEAE8BaANgTDuygWb7TYX+KQMJggYgKapmBCQEaoZeFYvAAgIIAHacIwIQAIQFqTpLCoFcQUC\/R9s2tS4NBCQE0tDLsjGyBBgItAwQ2e6pWMO8IHjsvekm70DFMKvgIglICBQJStlEIGwCiACClgHCJhuf8thQGFwuqHXLVX86CUgIpLPfZXUNCTD4ywtQww6IWNXeO8ALifhesFckYk1UcxJOQEIg4R0s86JFABFAkBcgWv0ShdbgHeDpAl5ZzHJB5dukGkRgHgEJgXkc9CkCFSXA4M9sj82AeiSwoqhjXXjQO4AYkHcg1t0Zm8ZLCMSmq9TQuBJABBDkBYhrD1a\/3XgH2DvAkyR8d8JogcoQgXwEJATykVG8CIRAgB\/xsSOeNXkBQoCZsiLwDrBU4F9ElDLzZW4VCUgIVBG2qkoPAVy6finghJ5XpMdwWRoqAcTAlkdebGwkLG2pINRmqLCEE5AQSHgHy7zqE8ALgEtXSwHVZ5\/UGlkqQAzwveL7lVQ7ZVdtCEgI1Ia7ak0oAX6kCSdudaXp7YAJ7eQamYUYYKmA7xch2Aydi0BTCEgINIWe7hWBAAF+nP1+gHXadAyk6FQEwiHAUsFuF4819g3wfQunVJWSdgISAmn\/Bsj+UAjwo8yjgdoPEApOFdIoATP2DfjXExfIqmQRKEhAQqAgImUQgcYJsIkLEaClgMY5KTVcAiwVsG+A71+4Jau0tBGQEEhbj8ve0Aj4JwOW\/2YD7QcIjaoKyiXQ2HVQDPB9bCyv0kQgHwEJgXxkFC8CjRDgR5cd3HoyoBFISqoKAS8G+D7yvaxKpaokUQQkBBLVnTKmGgT4seVHVyKgGrTTVkd59iIG1u\/d3\/he8v0srxTdlVYCEgJp7XnZXRYBfmT5sZUIKAufbqogAcQAjxfy\/eR7WsGqVHTCCEgIJKxDZU7lCPDjyo+sREDlGKet5LDt5fFCeQbCppr88iQEkt\/HsjAEAhIBIUBUEVUhgGdAYqAqqBNTiYRAYrpShlSKgERApcimrdzq2SsxUD3WSahJQiAJvSgbKkqAlwVpOaCiiFV4BQh4McD3twLFq8gEEZAQSFBnypTwCfCyFr0nIHyuaSgxCjYiBvTSoSj0RLTbICEQ7f5R62pIQCKghvBVdWgEJAZCQ5nYgiQEEtu1MqwpBHCnyhPQFIJpuzfa9noxwPc62i1V62pBQEKgFtRVZ6QJ8GPJXxHU3w6IdDepcSUSQAzorxaWCC0l2SUEUtLRMrM4AjwhgBDQXxEsjldac8XVbv5qId9vQlxtULvDJyAhED5TlRhTAogAXhh04lZXxtQCNVsEChPg7YMIAb7vhXMrRxoISAikoZdlY1EE+HHkMcF12nQsKr8ypYVAsuwMvn0wWZbJmnIJSAiUS073JYqAnhBIVHfKmAIE2C\/A2wcRvwWyKjkFBCQEUtDJMrFxAvwYzvjwR9PmwMY5pSU1LXYiBh57b7rx\/U+LzbKzYQISAg1zUWxKCLBOyg+hNgempMNlZj0CiAG+\/\/w7qJegi1QRkBBIVXfL2FwC\/Ahqc2AulTRdy1aWCNgkKxLpJSAhkN6+T73liABeGqTNgan\/KqQaAF4BxAD\/HlINIsXGSwikuPPTbDquUL00KH3fAFncMAHEgF421DCbNMRKCKShl2XjQgRwhWpz4EJYFJFiAutv118bB1Pa\/xICKe34NJvNo4J6X0AavgGysRQC\/v0CWiIohVoy8koIJKMfZUWRBFgS0KOCRcJSttQRYIkAIUBInfEpNlhCIMWdn0bT+YHTkkAye15WhUNAGwfD4RinUiQE4tRbamuTCCAC9JRAkxDq5hQQwCsgMZCCjg6YKCEQgKHT5BJgSQAhIG9AUvpYdlSSAGKAfy+EStajsqNBQEIgGv2gVlSYAD9oenFQhSGr+EQQeP\/JO+2B0\/tYl98slwh7ZERhAhIChRkpR8wJ4A1gg6BeHBTfjlTLq0MAETDxieE2oMdadt1+XeyH8Q\/rkcLqoK9pLRICNcWvyqtBQO8MqAZl1RFnAggAvAA9Z79or5ze2wZsuWbWHLxp2QudJJKAhEAiu1VGeQL8iK3btpPJG+CJxOGoNlaLQGMCgDYgCPAO8O+Ia4VkEpAQSGa\/yqr5BPgB0wbB+TB0EIEAAUSAXwZgwA8k1TsljX9H9SJ1kSgCEgKJ6k4ZEyTAGwTlDQgSiea5WlVdAgiAfMsA+Voir0A+MsmIlxBIRj\/KihwCbBB86aWX7ISeV+Sk6FIE0kmgHAHgSckr4Ekk8yghkMx+Tb1VuDL5ewKpBxE5AGpQLQggAopZBmisbfIKNEYn3mkSAvHuP7W+AQLeG6C9AQ3AUVSqCCAASl0GyAdIXoF8ZOIfLyEQ\/z6UBTkE5A3IAVLDS1VdGwJhCoCgBfIKBGkk51xCIDl9KUvqCMgbUAdB\/6eaACKgqcsA+QDKK5CPTLzjJQTi3X9qfQ4BvAE8KZATrcuqEFAltSSAAAhrGaAxO+QVaIxOPNMkBOLZb2p1HgI8KaC9AXngKDqRBBAAz994ujX0VsBKGCyvQCWo1rZMCYHa8lftIRLw3gC9RTBEqI0UpaTaE0AEsAzQd6Xv670WuNItk1eg0oSrW76EQHV5q7YKEmB\/gLwBFQSsoiNDAAFQjWWAfAZ3+U1r\/TGifHBiGC8hEMNOU5MbJqC\/MNgwl3BiVUoUCCAAqrkMkM\/mzqu1ti6\/WU5iIB+gmMVLCMSsw9TchgnwOmF5Axpmo9hkEEAE1GIZIB+9znVegXxpio8XAQmBePWXWtsAAZYE2CSovQENwCkzSrdFhwACoJbLAPlIaNNgPjLxi5cQiF+fqcU5BBABemQwB4ouY08AARCFZYDGQGrTYGN04pMmIRCfvlJL8xDAI6BlgTxwiopWpqgRQAREaRkgHx9tGsxHJl7xEgLx6i+1NocAIkCbBHOg6DK2BBAAUVwGyAdUmwbzkYlXvIRAvPpLrc0hwLsD5A3IgVLgUsR8p9AAABAASURBVMnRI4AA8MsA1++\/aVXfCdBUGto02FSCtb9fQqD2faAWNIEA+wO0SbAJAHVrzQkgAoLLAMyya96oEhqgTYMlwIpoVgmBiHaMmlWYAMsC2iRYiJPSo0oAARCnZYDGOHbROwUawxP5NAmByHeRGpiPgJYF8pFRfJQJIADiugyQj2tnvVMgH5pYxEsIxKKb1MiGCLAs0FB8muNke7QJIALivAyQj66WB\/KRiUe8hEA8+kmtzCHglwW0PyAHjC4jSQABkJRlgHyAu9QtD\/DvMl+64qNLQEIgun2jljVCQMsCwFGIOoHpH71tiICes1+0uD0NUCrbznXLA\/LSlUotGvklBKLRDzVrxY033mhHHHGEzZ0717VhwoQJtt1221nfvn3ddfCDvD169LANN9zQDj\/8cPv2229d8tixY23NNddcKPTv39+l534cc8wxC+UdNGiQffXVV7bNNtvYpEmTcm\/RtQjEjgACYNwNpxkiANd53J4GKBW4Xi5UKrHo5JcQiE5fVL0lb7zxht1yyy121VVXWSaTsSeffNL+8pe\/OCGQ2xjShg8f7v7a2Lhx42zFFVe0U045xWXr06ePffTRR\/UCgmHbbbd16bkfM2fOtAsvvLBefuqlzMGDB9uAAQNszpw5ubfVu07jS4TqAdBFZAkgAJK+DNAQ\/KQLnYZsTkpcIoXAr7\/+apdeeql169bNNttsMzvttNNs9uzZrs8++OAD69evn5vx7rjjjnbeeedl08466yw788wz3Qy5V69eRvrTTz\/tZr877LCD7b333saMmYLuuece23333e3UU0+1gw46yBj4Lr74YmNmPW3aNDfjvf32222jjTay8ePHu\/jrrrvOGDR32mknV+aXX35JUfbLL7\/Y3\/\/+d1fexhtvbEceeaS98sorLu3f\/\/63HXfccbbpppsabRgyZIj9+OOPLo0Z+fHHH+\/aSVvJ9+mnn7q0Bx980NnJYE0bXGTOB3VS1xJLLOFSfvvb39qIESNs1VVXddfBj3\/84x+uXV26dLHlllvOcXruuefs66+\/DmZz56NHjzYYHHzwwe469+Obb76xVq1a5Ua7azi2adPG7r33Xnfd0IfWIRuiorhaE0jTMkA+1vrbA\/nIRDs+kULgpptusueff95uvfVWe\/jhh43B8fLLL7fvvvvO+HO1BxxwgN1\/\/\/1255132rPPPms33HCD66VFFlnEXV9yySX22GOPWdu2bd2Ad9FFF9kjjzxiK6ywgt12220ub7Nmzeytt94yymLAv+OOO9zs+qmnnnKzazJ99tlnxuyZwXPYsGGGeGCgpSxc6SeeeCLZjIGNtPvuu8+V+ac\/\/cmwgcS\/\/vWvTmS89tpr9uijjxr1PvPMMyTZySefbEsvvbSNGTPG2ZnJZJzoIRFbJk6caAiL119\/nah6ARGB7bvssks2fp111rHmzZtnr4Mn7733niEUfNxSSy1lDNjvvvuuj3LHn376yWjz+eefb7TBReZ8UDfCgiUI2jdw4ECbMmVKNhdCiX7LRuScpGN\/QI7Ruow0AbwAaVoGiHRnqHElE0ikEGBGyqx\/gw02sHbt2tldd93lBnRmsAykfvBr3bq17bHHHsYg68kxaBPPgMgg1aFDBycIGNQ22WQTN9P1eZkZd+zY0V2uscYazgPx5ptvums+KNvPfJnhMkOmbNJOOOEEVy9iYckll3TlIiZwm1MW6\/HkY6BnUHz11VedV4EZ\/vbbb2\/MqvFWsL5PPuw65JBDjEEfrwRxmUzGeStatGjBZb2Ax2GVVVZxttVLyHMxffp0o53BZNpGfDCOAR4vDByD8cFzxNM+++zjliIQRj\/88IOdfvrp2SzcS\/uyEToRgYgSQACkcRkgX3ewFwKhni9d8dEkkEghgLt6mWWWWYg4g9byyy9fL37ZZZet595mpuszMLh6tzlxXAfXrpkRE+8DZTFA++tgXbjKzz33XLdkgDcAkcGAPXnyZENM4BFgdr3zzju7wfuFF15wxVxzzTXGWvtll11mW265pVujRyxMnTrVpSNG3EndB+e0j\/S6S+fC59hQgEVu+xvK5+MQNHhU\/DVHZva5nK+\/\/no78MADSc4bjj76aLdEQgaEFuIGe\/2SB56Yn3\/+2Ykd8gQD3hN2JiftscGgjTqPPgEtA0S\/j9TC4gkkUggwwAUH5C+++MLeeecdY2BmAAzimTFjhtv4Fowr9jy3rFmzZrk6GrqfwY19C7mb6nr27Omys47P+j9LCbvuuqux4549BIsttpgddthhzquBV4ElD5Yu8HRwI+3nSEAAkR9BwHWYYfXVV7f3338\/WyRiA65rrbVWNo79DAzgeASykTkn33\/\/vTHosy8iJ6noS71WuGhUylgBAngBtAyQH6z2CeRnE9WURAoBNvHdfffdbhMgmwSZcY4aNcoYdNlIyBo9HcIgyro8rnauSw3\/\/e9\/7aGHHnK3ffzxx8ZMdYsttnDXuR9sNGR\/gRcobDqkXbSHth577LHulkwmY5Sx6KKL2uKLL25bbbWVsT5P4korrWQMyMzOCdjDPgjSGFiHDRtmvXv35rJgQBQhHApmnJ+BTYW003sFqIuNjyxjzM9iL774otuT4K\/9ETZsTOQau9gTwJ4NxAReAFyJPDaIiCEP3hPyYSPXwUDe+P+1waBFOo8LAQSAlgHi0ltqZykEmpWSOS55WTdn9zk7\/9u3b+925f\/xj3+0li1bul3xbO5DLHTv3t09E88gXY5ta6+9tv3nP\/9xs3fc4Txbn282zJMF7Prfb7\/9jL0CPJ3ANcsNeABYr2ffAOnkxTvAfgI2KvK0AY\/U8Ww\/XgIvGnjsj8GUJwaolwE3uNbemE3kZ4Meg67PhxeCZYtzzjnH2OvAOYHlBpYnWNrARpYo2HfAoOzv5ch7ABoavGkXSxzk4T6WD0aPHm3sBaDcZZdd1rCTdAJPWXTt2pVTBRGoOQG\/DLDU+2OM2S7r4DVvVIQbAB+W8CLcRDUth0AihQCDKwM\/Lmhc8cxk\/Vo2O+O5ZiBiV\/3VV19tDE5w4VFCnm\/nnHDSSSe5Z+w5JzAIMqvnnMBsnjw8X49Ln8cUiWdpgnq9+564TCZjrI2zw58yeGqBXfOksQ8BYcDAOnLkSOPJA8QBaYgVBvyhQ4e6Jx3YUIigIQ2bSKNMBk+OCArS2HlPOZw3FLh36623zno0yIMdtDs3sHGSdDwQsGN5gkcVfTxphEGDBrnHNjkPBgZ7Htv0cQzy8KIeykIEsHTi09kcSfv9dfCI1yVu+wOC7dd5vAjgBfDLANft18UY5OJlQW1ay7\/T2tSsWsshkEghUA6INN6DB4KnE3DPR8V+BAJeij333HOhJjHL0P6AhbAoogIEEABaBigfbBf93YHy4dXgTgmBGkCPSpWdOnVyGxHxavAEg9X4P56E4KVON998c9ZLU+MmlVG9bokzAS0DhNN7nfV3B8IBWaVSJATKBM07AnDFl3l7ZG5jE+C1116bfQlSLRvGUgovS1p33XUbbAZLJ9oo2CAaRYZAAC+AlgFCAKkiYkdAQiB2XaYGR4mA2hJ\/AggALQOE24\/8ASKW8sItVaVVioCEQKXIqtzQCbABSRsFQ8ea6gIRAXoaIPyvAH+AiH+v4ZesEitBQEKgElRVZugEmF3UfqNg6GapwBoRQAB4L4CeBqhRJ6jayBCQEIhMV6ghIiAClSYQFACvnN5bjwNWEHgXPTlQQbrhFi0hEC5PlZYgAjIlWQQQAVoGqF6fdtaTA9WD3cSaJASaCFC3V4cA643aH1Ad1kmrBQGgZYCk9arsCZOAhECYNFVWxQiwR2Cdtp0qVr6Zik4agaAA0DJA0npX9oRJQEIgTJoqSwREIBIEEAFaBqhtV+gRwtryL6V2CYFSaClvYgjIkGQSQABoGSCZfSurKkdAQqBybFVyiAS0RyBEmAksKigAtAwQjQ7WuwSi0Q\/FtEJCoBhKyhNzAmp+kgkgAiY+MdwG9FhLjwMmuaNlW8UISAhUDK0KDosAGwXDKkvlJIcAAsAvA8gLEM1+7aJ3CUSzY3JaJSGQA0SX0SRQylsFo2mBWhUWAQmAsEiqHBGYR0BCYB4HfYqACMSAACJAywAx6Cg1MVYEJARi1V1q7MIEFJMGAggALQOkoadlYy0ISAjUgrrqFAERKIqABEBRmJRJBJpEQEKgSfh0czUIBB8drEZ9qiMaBBABWgaIRl+U24rO+nsD5aKr6n0SAlXFrcpEQAQKEUAAaBmgECWli0B4BCQEwmOpkkInoALTREACIE29LVujREBCIEq9obaIQEoJIAK0DJCuzr\/qqqtsk002sYMPPtjC\/u\/rr7+2Xr162Ztvvlmv6MmTJ9uGG25o1O0TOnXqZGuuuWa9MHbsWPvqq69sm222sUmTJvmsiT1KCCS2a+NnmFqcPgIffP1vZzR\/IEgvBXIoUvPBYHvmmWfabbfdFrrNp556qh1wwAFOaPjCf\/31VzvppJNs2WWX9VHuOGvWLHvqqafso48+yoY+ffrYiiuuaIMHD7YBAwbYnDlzXN6kfkgIJLVnZZcIxIDAmAm32jH9OlizZZrb0SPH2+ufzYxBq9XEphI47bTT7OOPP7ahQ4fahRde6IobNWqU7bPPPm7GzvGhhx5y8dOmTXOz9REjRthBBx1k2267rR111FH2zTffuPTcjzfeeMPeffddJwSCaVdeeaWtv\/76tsUWW2SjKSOTySwkDnyGHj16WJs2bezee+\/1UYk8SggkslvjYJTamHYCeAMmTXvDjt63g90yeFvbvPvKdtSI12zo8x+lHU3i7R8yZIitttpqdtxxxxlegSlTptigQYPs+OOPt1deecV22203O+WUU+yXX36xTCbjeCAIbqvzHjz++OOGi\/+BBx5w8bkfDz74oFsWWGyxxbJJb7\/9tt1zzz129tlnZ+M4QQhwPOecc6xLly7GwI8w+fHHH4l2YaeddrKHH37YnSf1Q0IgqT0ru0Qg4gS8N8A3E0Hw9v397N+z\/ivvgIeSkuMqq6xi77zzjhuIW7Zsadtvv739\/PPPbp3eI9h1112dKGjevLltsMEG9sUXX\/ikekc8Ap07d87GMagfe+yxdtFFF9lSSy2VjedkiSWWsIEDB9oxxxxj\/E2TCy64wC0T3HjjjSS7gEBAnLiLhH5ICCS0Y6NmltojAkECQW9AMJ5zvAPHHdlR3gFgpCSwfn\/55Ze7mfwaa6xhm2++ubOceHdS9xEcxJs1a+a8BXXRC\/3PRsHWrVtn41nn79mzpxMZ2cj5J23btnX7BhAWCIytt97aLSk8\/fTT83OYkQdR4r0H2YQEnUgIJKgzZYoIxIVArjcgt92btm9n8g7kUknu9U033WTjxo0z3P3sHQhzBs5eg5EjR7p9BjwdcP\/99xuiY++993ZehdwnCzKZjCEKkkt7YcskBBZmopgmEwi3gG7duhkzyHBLVWm1IkBf+r0BhdrgvQM3v\/WpWy4olF\/p0SKh6GbdAAAQAElEQVTw+qczjX+\/hVo1ceJE5+5nWWDu3Ll28803u1t++ukndyzlg819M2cu2HTKQB98IqBv377OC8DmxBkzZhjXPMEwe\/ZsY6\/C8OHDrXfv3tkq2Zuw6KKLWqtWrbJxSTuREEhaj8oeEYg4gULegNzm4x1AEGzefWXb7OInTE8W5BKK\/\/URRxxhTzzxhO27777ONc+z\/l27dnXr9wzWpVjIewHGjx9f1C0dOnSw8847z04++WRr3769e1QQYXD44Ydn76cs2pKNSOCJhEACO7XaJqk+ESiWQCnegNwy2Ux46\/nbmrwDuWTiec3u\/9133901noGfzXp333238ZjgLrvsYpyPGTPG1l13Xfd8f7t27VxePi677DI766yzOF0osKmQ9wLk8yZwLxsE\/Y39+\/e3CRMmuDqojycZFllkEZ\/snhjgyYFsRAJPJAQS2KlJM4mNQ7iSk2ZXGu3BG8BgXq7tud4BPWpYLsnq3Df+0xnZjX\/VqdEMjwAz\/bvuuqvJVbJvgaWBPffcs8llRbkACYEo904k26ZGiUB5BPAGtFphijGYl1fCgru8d0CPGi5gorMFBC655BK7\/fbbF3rF8IIchc+mTp3qvA7sV2jRokXhG2KcQ0Igxp2npotAnAjgDeAtgmG1GUHh9w7oRURhUU1GOWwYfPLJJ+u9YrhUy1iKeOaZZ9zSRKn3xi2\/hEDceqzK7VV1IhAGgTC9AbntkXcgl0g0rtnUWcwTA9FobbpbISGQ7v6PjfX8oDCYxKbBamg9AmF7A+oVXnch70AdBP0vAmUSkBAoE1wyb4uuVWwY\/GDaG9FtoFqWlwACLqy9AXkrmZ+Ad+BtvaZ4Pg0dRKA4AhICxXFSLhEQgTIJVNob0FCz2Dug1xQ3RKZ6ceM\/nVn1JwaqZ12yapIQSFZ\/lmSNMotApQlU0xuQawvLBfIO5FKp3nWxbxWsXotUUz4CEgL5yCg+UgS0RyBS3VF0Y2rhDchtnPcO6EVEuWR0LQLzCEgIzOOQgs94m8geAb1UKF59WEtvQC4pvAMIgs276zXFuWwqdT2+Bi8TqpQtSS9XQiDpPSz7RKBGBKLgDcg1nc2EvNlQ3oFcMrpOMwEJgYT2fhLN0vJAfHo1St6AXGq53gG9pjiXUNOv9Q6BpjOsZgkSAtWkrbqaRIDlAT1C2CSEVbs5it6AXOO9d0CvKc4lo+u0EZAQSESPywgRiA6BKHsDcikFvQN6TXEunfKvh477yE444YTyC9CdVSUgIVBV3KqsKQS0NNAUetW7Nw7egFwa8g7kEtF1mghICMSwt9PaZJYG9ORAtHsfEVCttwiGTcJ7B\/QioqaT1RMDTWdYzRIkBKpJW3U1mYC8Ak1GWNECHplwq4X5FwYr2tg8hSMI9CKiPHCKiNZGwSIgRSyLhEDEOmTh5igmSACvgDYMBolE5xxvQNcO7YyBNDqtKr8lvHdA3oHy+enO+BCQEIhPX6mlIhBpAknwBuQCRtTgHWix6hJ29Mjxxmw3N4+u6xPQRsH6POJwJSEQsV5ScxonwNIAA07juZRabQJJ8wbk8mMzId4BvYgol4yuk0BAQiAJvZgiG1gaSJG5sTEVcRb3vQGFYOMdYLlg8+56TXFjrLRRsDE60UyTEKhpv6jycgjwfDIz0HLu1T3hE6AvkrQ3oBAhvAPB1xRruWABMVjgtVsQo7M4EJAQiEMvqY0iEGECafAG5OIPegf0IqIFdLQ\/YAGLOJ1JCFSxt1RVOATwCDD4hFOaSmkKAbwBLAkwMDalnLje670Dek3xvB5kWWDemT7jREBCIE69pbbWI8CrbOtF6KKqBOCPIGMwrGrFEasMEeT3DqTZO+CXBbSPJ2Jf0CKaIyFQBKTysuiuShLAK6D3CVSScOGyvTegcM505EAQsXcgrd4BlgXS0dPJs1JCIHl9mgqL2JDEjDQVxkbQSNjzumcGvwg2r2ZN8t4BHjVMo3cAgV4z+Kq4bAISAmWjq3+jrqpLAPcjA1F1a1VtnoC8AZ5Ew0cEAS8iSot3gGUB9gfw77JhIoqNMgEJgSj3jtrWKAFmHwxIjWZSYugE5A0oHil7B9LiHcBLVzwZ5YwSAQmBsnpDN0WBAD88DEpRaEua2oD44kmBNNncFFu9dyDJrylmfwDCvCmcdG\/tCEgI1I69am4iAdyQWh5oIsQSb0d4wVx7A0oEV5cdZngHkvaaYi0L1HVuzP+XECiiA5UlugSYhTBDjW4Lk9UyWMsbUH6f4h1guWDz7sl5TTHeALxz5VPRnbUmICFQ6x5Q\/U0mwCy1yYWogIIE4NxqhSnGzLZgZmVolAAMedTQeweYVTd6Q8QTEeQRb6Ka1wgBCYGF4CgiTgT4AcJVzSAVp3bHsa3yBoTba0HvQFwfNUTAtFh5XWOZLlw6Kq2aBCQEqklbdVWEAGJALxeqCNpsoQgtvAEMXtlInYRCwHsH4vioIcsCEgGhfA1qWkjqhUBN6avyUAggBHjVbSiFqZAGCcgb0CCW0CIRWH7vQJy8A7w7QPsDQvsa1KwgCYGaoVfFYRJADDBYhVmmyppHQN6AeRyq8Rkn7wDLAogAeQSq8c2obB0pEwKVhanSa0uAAau2LUhm7QgsPSlQvb713gEeNYyyd4BlAQR49ciopkoRkBCoFFmVW1UC\/CBp02D4yBFX2hsQPtdiSkQQRPU1xXgDtEmwmF6MR55EC4F4dIFaGRYBxIA2DYZFc1458gbM41DLT\/YORM07IG9ALb8R4dctIRA+U5VYIwIIAW0aDA++vAHhsWxqSd47EIXXFOMNYJOg9gY0tVejc3+ChEB0oKoltSOAGGAWW7sWJKdmOGpvQLT6k82EeAf8i4hq0Tp5A2pBvbJ1SghUlq9KrzIBhIC8Ak2HLm9A0xlWqgS8AywXbN69Nq8pxhvA0wKVsk\/lVp9AbIVA9VGpxrgQQAwwm41Le6PYTvjJGxDFnlnQJrwD1X5N8dDnPzJEgJYFFvRDEs4kBJLQi7KhHgGEgLwC9ZCUdCFvQEm4apo56B2oxqOGQ8d9aPz7qqnRqjx0AjERAqHbrQITToAfK2a1CTezIubBTd6AiqCtWKHeO1DJ1xTLG1Cx7qt5wRICNe8CNaASBBAC8gqUTlbegNKZReWOSnsH5A2ISk+H345ICoHwzVSJaSSAGGB2m0bby7UZXvIGlEsvGvdVwjuAN4B\/T9obEI0+DrsVEgJhE1V5kSHAD5e8AsV3ByJAbxEsnleUc3rvAI8aNnXvAO8NkDcgyr3d9LZFQAg03QiVIAL5CCAGGODypSt+AQFEk7wBC3gk4QxB0NTXFOu9AUn4JjRug4RA43yUGnMCCAEGOImBxjsSPl07tDMGjsZzKjWOBHjvAN4BXkSEm79YG\/AG8N4A\/h0Ve4\/yxY9A1YVA\/BCpxXEnoB+xwj2IWJI3oDCnOOdA5CEISnlNMd6AkSNHxtlstb0IAhICRUBSlngTQAgw0DHrjbcllWk9XOQNqAzbKJbKZkLvHTh65Pi8TcQboL8wmBdPohIqLAQSxUrGxJiAFwMxNqFiTUckyRtQMbyRLNh7Bzbvnv81xWwy5N9NJA1Qo0IlICEQKk4VFlUC\/KARmP1GtY21aBc85A2oBflo1Il3oKHXFLOPgH8velwwGv1U6VaEKgQq3ViVLwJNIcAPG7NfBr+mlJOke+Ehb0CSerR0W4LeAbwALBe8PaetXiVcOsrY3iEhENuuU8PLIeDFQDn3Ju0eBBEigIEgabbJntIJeO+AnhIonV3c72iCEIi76Wp\/GgkgBAgMgmm039vMq4TxBvDj7+N0FIFX35mqvy6Ywq+BhEAKOz3tJiMEGAQZDNPKAiGENyCt9svuhQm89u5Uu\/aud2zEiBELJyom0QSKFgKJpiDjUkcAMcBgmDrD6wxGAE2a9obJG1AHQ\/9nCSAC9M6ALI5UnUgIpKq7ZawngBDos\/9WlkYxgM3yBvhvgo4QuO7ud6x7r\/1MTwlAI30hjxBIHwhZnD4CiIHprSakSgzIG5C+73khi1kSeH1ySz0lUAhUgtMlBBLcuTKtMAHEAPsFCudMRg55A5LRj2FacejZT0sEhAk0hmU5IRDDdqvJIhAKAVyhiIErnjshlPKiXIi8AVHundq07bA\/zxMB\/DuoTQtUaxQISAhEoRfUhpoSQAikYb8A3oBbz9+2pqxVeXQIsC9gkZZryhsQnS6pZkvq1SUhUA+HLtJKADHAEgGDZRIZ4A1otcIU08uDkti7pduECGBfgB4VLJ1dEu+QEEhir8qmsgjw6BRigEGzrAIifBMCR08KRLiDqtg0NgfyqCDit4rVqqpaEihQt4RAAUBKTg8B1kn5cfz7s8cnymiEjbwBierSJhmDCED08n1vUkG6OTEEJAQS05UyJAwCCAFCkjYPyhsQxjcjGWWwOVDvC0hGXzZiRclJEgIlI9MNSSeAEEjK5kF5A5L+bS3ePvYFIAL4fhd\/l3KmgYCEQBp6WTaWTIAfyyS8bEjegJK7PpE3IALYHMj3OpEGptmoEGyXEAgBoopIJgF2VMdZDMgbkMzvZalWeRHA97nUe5U\/HQQkBNLRz7KyTAL8ePIkATPrMouo2W20WU8K1Ax\/JCqWCIhEN4TZiIqUJSFQEawqNEkE2GEdNzEgb0CSvoHl2YII4AkBLQeUxy9Nd0kIpKm3ZWtZBHjMKm5iQN6Asro6MTchAtgTwPeW729iDEubIVWyV0KgSqBVTbwJ8GPKjyqeAWbbUbaG9um9AVHuocq2DRHgPQF8bytbm0pPAgEJgST0omyoCgF+VBEDvHCIGXdVKi2jEtqmvQFlgEvALV4E8D3l+5oAk9JkQs1slRCoGXpVHEcC\/LjyI4tngAE3ajbIGxC1HqleeyQCqsc6aTVJCCStR2VPxQlEWQwgTuQNqPhXIHIVSARErksKNyhCOSQEItQZakp8CHgxEKX3DMgbEJ\/vT5gtlQgIk2Y6y5IQSGe\/y+oQCCAGeM9AVMSAvAEhdGrMikAE8HTARx99ZHwfY9b8NDU30rZKCES6e9S4OBDwYqCWf6gIEaAnBeLwbQmvjYiAFiv0Mr5\/4ZWqktJIQEIgjb0um0MnwI8xf6gIMYCLPvQKChTI5kXtDSgAKUHJ\/BVBRIBeFhTRTo1ZsyQEYtZham50CfCjjBjg8cJqigG8AV07tLNN27eLLhy1LBQCr7071Tbqe5fprwiGglOFzCcgITAfhA4iEAYBxACPFyIGGKDDKLNQGfIGFCKUjHSWAg49+2njO0ZIhlWJsCL2RkgIxL4LZUDUCLBpCzFQjU2EiI2u8gZE7SsQensQAbwtkO+VREDoeFNfoIRA6r8CAlAJAogB9g0gBtg3UIk6KFPeACgkO\/j9AHoyICL9nMBmSAgksFNlUnQIIAbYN3DsfVtZ2PsG5A2ITj9XoiV4AbQfoBJkVWYuAQmBXCK6FoGQCeDKxaX70k8jjME7rOLxBtwyeNuwilM5ESKAgY+i2AAAC9FJREFUCNBSQCQ6JBWNkBBIRTfLyFoT8EsFa2+\/jLFU0FTvAIJCjwvWulfDr5+nArQUED5Xldg4AQmBxvkoVQRCJYB3gKWCpjxVgIjAG3D0vh1CbZsKqy0BvACHnv20Hg2sZTektG4JgZR2vMyuHQHEABu\/\/EZCBvZSWiNvQCm0op8XARD0AvD9iH6r1cIkEZAQSFJvypZYEWAj4aArT7NSvAOIhknT3jB5A2LV1XkbiwhgL4BeEJQXUSUTVPZ8AhIC80HoIAK1IMDeAbwD7B0o5skCeQNq0Uvh14kA4IkAXhNM\/8sLED5jlVg8AQmB4lkppwhUjAADgX+yIN9mQnkDKoa\/agUjAAgIAPqbfq9a5WmvSPbnJSAhkBeNEkSgugTwDvjlAh41zBUE8gZUtz\/Crg0BwDIAIgABQH+HXYfKE4FyCEgIlENN94hABQkwQCAIgk8X4A3gzwxrb0AFwVeoaASAlgEqBDd\/sUopgYCEQAmwlFUEqkmAWSPrx+wfYENh1w7664LV5N\/UuiQAmkpQ91eLgIRAtUirHhEokwCCgPXk1ye3dH+ClgGmzKJ0WxUI0D\/yAFQBdLAKnTeJgIRAk\/DpZhGoDgG\/XBAUBDx7zpvoqtMC1VKIgARAIUJKjyoBCYGo9ozaJQINEPCCgCUDnj0\/9OynTYKgAVBVimLwJwy4eLKxCZB+wYNTperTWo3sDpmAhEDIQFWcCFSLAAMOA8\/JZ11hNzz8gwRBtcDX1cPgj\/vfPwXA5k76oy5J\/4tA7AhICMSuy9RgEahPwHsJvCBggJKXoD6jMK5YhvECgNk\/Az9CjGMY5auMPAQUXXECEgIVR6wKRKA6BLwgYB8BywZBLwGDWHVakbxaGPwRVizDIAD84C8BkLy+TqtFEgJp7XnZnVgCCAIGKdzV3kvAIMZghiAgJNb4kAzzgz\/eFQZ\/OHoBEFIVKqZhAoqtAQEJgRpAV5UiUC0CiAIEAYMYgxleAomChekjjhob\/OG48F2KEYFkEJAQSEY\/ygoRKEiAwSxXFCAM8BQQGAwJBQtKSAYGfgKzfsRR7swfXgkxNbpmqGWRICAhEIluUCNEoLoEGOQQBQQ8BQREAQFRQEAUEKrbssrUhh0M+gQGfgIDPwFvCYHlFLhUpgUqVQSiS0BCILp9o5aJQFUIMPgREAUERAEBUUBg0EQYEBhQCVVpWJmV0D4GfAJtpv3YwaBPYDOlH\/gZ\/MusRreVTkB3RJSAhEBEO0bNEoFaEUAUEBAFBAZNhAGBAZXA4Mog6wODLgOwD5Vsu6+DOn2gHbSJQPsY8Am0mfZjB4M+Adsq2T6VLQJxIyAhELceU3tFoAYEGDwJDKgEBlcGWR8YdBmAfWBA9oFBOhj84F3oGLzHl8WR9XzqoU4faAdtItA+BnwCba4BLlUJAYXYEJAQiE1XqaEiEC0CDLI+MOgyAPvAgOwDg3Qw+MG70DF4jy\/LH6mHOn2gHdGio9aIQHwISAjEp6\/UUhGIJQEG6WDwg3ehY\/CeWBqerkbL2hgTkBCIceep6SIgAiIgAiLQVAISAk0lqPtFQAREIG0EZG+iCEgIJKo7ZYwIiEDYBB555BHr1atXg8VOmTLF1lxzTfvmm2\/siy++cOfffvttvfMGbywx8tdff7VDDz3UbrnlFndnp06dXF3U7cPYsWNd2ueff27HHXecdezY0VheueCCC2zOnDkurbGP0aNHuzJffvlll+3yyy+3448\/3p3rI9kEJASS3b+yTgREoIIEVlllFWMDY6tWrSpYi9mNN95oLVq0sMMOO8zVM2vWLHvqqadc3dRP6NOnj0s76aST3MD\/0EMP2fXXX2\/PP\/+8DR061KXl+0DEXHjhhbbMMstks1DOV199ZaNGjcrG6SSZBCQEktmvskoERKBEAhMmTLA999zTNtxwQ9t7773t8ccfN\/\/fYostZldccYVtttlm1q1bN2PQJC3oEeA6X\/j444\/twAMPtN1339122GEHu\/3227NZ8TZcd911ruxrr702G+9PZs+ebcSfeOKJLgrvQyaTsWWXXdZdBz++++47Gz9+vJ1++um22mqrGZ4DxMO9994bzLbQ+cknn2xnnHGGtWzZsl4aHgHs\/uWXX+rF6yJZBCQEktWfskYERKAMAgygBx98sO2xxx724osv2kEHHeTc4tOmTXOlMeP++eef7bHHHjMGVWbYkyZNcmmFPhjIDzjgANtuu+1sdJ37\/eabb7Yrr7zSxo0b525dZJFFXJ133323HXPMMS4u+PGvf\/3L2rRp4wQK8QgBjuecc4516dLFevTo4YTJjz\/+SPRCAcHAjH+hhPkR2LL44os7211U4GPLLbc0ljpef\/31QKxOk0ZAQiBpPSp7REAESibw3HPP2aKLLmoM2Lj5d9llF5s4caK1bdvWlbXEEksYs+bWrVsbywErrbSSsRbvEgt8UDZr9AgNsnI\/Hof77ruPSxfwCqyxxhruPPfjjTfesM6dO2ejacvAgQOdaGA9nz0ALBOwfMCMfqONNrJrrrnG5s6da3gsEB7\/+9\/\/jH0G2ULmn3z44Ydu2eGSSy6ZH1P\/kMlknKfitddeq5+gq0QRkBBIVHfKGBEQgXIITJ8+vd76eG4Zyy23nDVrtuDnkvOGBtbc+7j++uuvjeA39XG84YYb7JNPPiHZBcSHO2ngg3up3ychTli\/32CDDax58+a29dZbOwHz9NNPuyx\/+9vfXH0dO3a0wYMH20477WQrrrhivfaTEXEycOBAw7NAmcQ1FPBGTJ06taEkxSWEwIJvdkIMkhkiIAIiUCqB5Zdf3hADwfteffVVmzlzZjCqrHMGUtbrWV4IBpYYyikQN\/+bb75Z79ZMJuNEAZFrrbWWDRs2zMjDZkEES4cOHUiqF\/B4EHixE+KEQNn77befXXrppfXy6iLZBCQEkt2\/sk4ERKAIAj179nSu9EcffdTlxp2\/7777ut33LqIJH5TN7Du4FMBmw5deeqmoUhESM2bMyOblvG\/fvsbjguw\/wP0\/fPhw6927t8vDssFZZ53lHmnEm8CSwSGHHOLSrO7zrrvuMvY+IA6CwoTzlVde2UaOHGmnnHJKXc55\/1NGu3bt5l3oM5EEJAQS2a0ySgREoBQCrK3fcccdxnr6euutZwMGDLAhQ4Zk9wiUUlZuXtb0GagRAgzgbERkf0Fw3T\/3nuA1O\/\/ZJ+DjGMDPO+88t2ehffv2rq2Ue\/jhh7ssLBsweCNA2PzIOwW6d+\/u0vg488wzbfLkyZwWDOwzwDOy6aabFsyrDPElICEQ375Ty0VABEIkgAAYNWqUvf\/++26j4F577eVKZ42dzXjuYv4HO\/55CoCNf8ykWeNnNs05z+IHz7mFjYCIgfvvv989OsjjgGxOJI3HFHmskPOGwu9+9zvDC8DjjT69f\/\/+xjX1jRkzxr1AiKcPSMfFzx6Et956y5599lnr168f0dnAPV27ds1eB0+wi5cQ+TjeQbD00kvX26zo03RMDgEJgeT0pSwRARFIIAE8Cn\/4wx\/ckwDVNo\/HHFlq8CKj2vWrvuoQkBCoDmfVIgIiIAJlEzjyyCONRwCDLyJaqLCQI3jFME8bsFci5KJVXMQISAhErEPUHBEQARHIJcDjijfddJN70VFuWqWu2WuAR6BS5avc6BCQEIhOX6glIiACIlAsAeUTgdAISAiEhlIFiYAIiIAIiED8CEgIxK\/P1GIREIG0EZC9IlBBAhICFYSrokVABERABEQg6gQkBKLeQ2qfCIhA2gjIXhGoKgEJgariVmUiIAIiIAIiEC0CEgLR6g+1RgREIG0EZK8I1JiAhECNO0DVi4AIiIAIiEAtCUgI1JK+6hYBEUgbAdkrApEjICEQuS5Rg0RABERABESgegQkBKrHWjWJgAikjYDsFYEYEJAQiEEnqYkiIAIiIAIiUCkCEgKVIqtyRUAE0kZA9opALAlICMSy29RoERABERABEQiHgIRAOBxVigiIQNoIyF4RSAgBCYGEdKTMEAEREAEREIFyCEgIlENN94iACKSNgOwVgcQS+H8AAAD\/\/\/1raLsAAAAGSURBVAMAvcz5nYoPJwAAAAAASUVORK5CYII=","height":139,"width":231}}
%---
%[output:34a944ce]
%   data: {"dataType":"image","outputData":{"dataUri":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAgIAAAE1CAYAAACV0ohEAAAQAElEQVR4AeydCfzVU\/7\/35dC1jRZJltpkMYS5Rcto8gMhpAla01FRiKSvmlIjZ0mMjOkxpDJVv40tkyaSSrCREmRGVmaMpYWKcn6\/z6Pzp3P934\/937vvr569L6fz+es7\/P63O99v8\/7vM\/7bPK9\/gkBISAEhIAQEAIVi8Ampn9CQAgIASEgBIRAhSBQe5hSBGpjohQhIASEgBAQAhWDgBSBinnVGqgQEAJCQAhUGgLJjFeKQDIoqYwQEAJCQAgIgTJFQIpAmb5YDUsICAEhIAQqDYH0xitFID3cVEsICAEhIASEQFkgIEWgLF6jBiEEhIAQEAKVhkC2xitFIFtIqh0hIASEgBAQAiWIgBSBEnxpYlkICAEhIAQqDYHcjVeKQO6wVctCQAgIASEgBIoeASkCRf+KxKAQEAJCQAhUGgL5HK8UgXyirb6EgBAQAkJACBQZAlIEiuyFiB0hIASEgBCoNAQKO14pAoXFX70LASEgBISAECgoAlIECgq\/OhcCQkAICIFKQ6DYxitFoNjeiPgRAkJACAgBIZBHBKQI5BFsdSUEhIAQEAKVhkDxj1eKQPG\/I3EoBISAEBACQiBnCORUERg3bpx16NDBWrdubZdffrmtX78+OpCxY8e6vJYtW1qfPn1szZo10TzdCAEhIASEgBAoRQRKkeecKQJTpkyxBx980EaPHm3PPPOME\/R33323w2jatGk2YcIElzdr1izbeeedbdCgQS5PH0JACAgBISAEhED+EMiZIjB+\/Hi77LLLnDVghx12sLvuusv69+\/vRjZx4kTr27evy2vUqJENHTrUZs6caZ9++qnL14cQEAJCQAgIgeJHoDw4zJki8MYbb9j8+fPtyCOPtAMOOMAJ\/qVLlzrUFi1aZHvssYe752Orrbayxo0b28KFC3kUCQEhIASEgBAQAnlCICeKAL4AX3zxhb355ps2atQomzx5sm3YsMHN\/BnXihUrbMstt+Q2Sttss42RHk0I3Jx55pm25557VjSddGATy4SGd2hkjx2zpS05NSISBgm\/A3xXYv\/e+BsM\/EnWeUv52Db0XNm\/YeXw\/vMxBv526vwDy3KBnCgCm2++uW266aZ2wQUX2IEHHugE+MCBA+2FF16wb7\/91rbbbjtbu3ZtjaHgLLjtttvWSPMPc+bMsSVLltQg8mLTCvWcCS+LnrzHPM29qafN7rFHLZrW+l2746R9kqYeTVbXKnt+lwPtmN9NsT0nfZ936jK3Wd77jDfOYuIFHouJH8\/L8Fkra\/yt8XfF3yDf82SJ8tQT1fzdEh7Co67vAH87yf6dZatcThSBTTbZxJo2beocBD2jpNWrV88ikYjLW7x4sc+yVatW2fLly6158+bRtLpuBgwYUFeRvOUny8uXi2YY9OHwzuZp1cTh5gmGtz9tuMVSkxHP2Y+HT0+aPjj6htCyW7Q8nC7yTsnikw\/GiokXxltM\/BQTL2AjEgKFRaByes+JIgB83bp1s3vuucdtGfzuu+9szJgx1q5dO0MhwFHw4YcfjloF7r33XjvmmGOsWbNmVE2KiulHqy5eYoV+UNAHBfz2p15tCOswSgqUjYXq4mdjsbxdiomfYuKFF1BM\/BQTL2AjEgJCID8I5EwRIDbAfvvtZ507d7aDDjrILRVcd911blRHHHGEDR8+3MUPaN++vdWvX99tJXSZZfKxatKI6Kx\/i592crN8L\/SDgr5MhqthCIGyRODkk0+2Y489Nq2x4TB9+OHhVjjiqAwePDitdqnE5OrRRx\/lVpQlBCq5mU1yNfjNNtvMrrrqKmO9g90Dt99+uzVp0iTaXceOHQ2rwOzZs922QpYNopkleoPZHwUAhzyGwMwf4e9n+qSJhIAQKA0E3n77bWN7Mw5ic+fOzSrTWEVvvvnmtNtk59Vf\/\/rXtOurohAIIpAzRSDYSSXcowCw1s9YcQKT8AcJkRAoXQQeeeQR++Uvf+mWLYOzb3ZDYSX4zW9+4\/K4nzp1qvXs2dNFS\/3tb38bHTQTnJEjR7ot1D\/\/+c\/tH\/\/4h8sLWgT++9\/\/Wo8ePeykk05yhCWBQsF+unfv7nihPo7Wl156qc2bN88uvPBCiopSRkAVgghIEQiikcY9VoAPh3d2Nf3s3z3oQwgIgZJFANP7U0895QQ9Anz69On29ddfR8fz73\/\/20499VSjDJbO2267zflBPfbYY\/bAAw\/Yxx9\/7MouW7bM7ZJCgB9\/\/PFWVVVltO0yN36wu6pTp05GXXZXYS3wZejn6KOPdtZTllv\/8Ic\/2NZbb22XXHKJtWrVyv74xz9ubEUXIZA+AlIE0sfOsAKsX\/icW\/\/HApBBU6oqBMoWgZv+9p41Gji9aAn+YsF\/7rnnXORTtkLjw4Qv07PPPhstxlZnBDHOz\/vuu6\/zg2rQoIERRRXFwCsCLJGed955LmDar3\/9axcrJRgvZVm1ovDWW285iwCNs2TK9mqWU3neYostjDTu6ce3y7MoeQRUMjECUgQS4xM3FyWATBSALQq0LY\/+RUKg2BGo+kVTWzmqc9ES\/MViyFLAk08+6WKg4CPw\/\/7f\/3Mzdl8OAe3vUQaCAdIikYiLl0I+CgNXCIWCepj2eYYIq06wtb333jvaF1ur33\/\/fbJrBV775ptvXLo+hEA2EZAikAaafikAJSCN6qoiBIRAESPw2Wef2fPPP2\/M1H3wl3\/961\/28ssvG3mpsP75559Hi7O08OWXX9qPfvSjaBqh1Ymq6vvx1xNPPDFaRjepIqDyqSIgRSBFxFAC2A0gJSBF4FRcCJQIAk888YT97Gc\/M8z6nmUipXJuCpYBn5bMldk+7VEWL\/9mzZpZ0Eqwyy67OEsA\/gGUwVqAnwBh2nmORyxZfPXVV\/GylS4EUkJAikAKcHklQEsBKYCmokKgxBBA2Hfp0qUW10cddVSN5YFaBWISvv\/+eyfkFyxYYEcffbT9+c9\/thEjRsSUMrvzzjtduzgfnnvuubb\/\/vsb\/ga1CgYSCN3+zjvvWLw4BYGiZX+rAWaOgBSBJDHEJ4DAQFICkgRMxYRAiSLA7DzMNE\/0U2b3OO3NmjUrOjq28rGV0Cf8\/e9\/d2esINCffvppd9jaM888Y9x36NDBFWNngI8jsPPOO9t9991nkyZNsoceesh69erlytAPcVjcQ\/VH8BmnRJYqZsyYUZ2j\/0IgMwSkCCSBH0oAxbQcAAoiISAEhEChEFC\/uUBAikAdqBIn4Eu2CJ56dR0llS0EhIAQEAJCoPQQkCJQxztbNfGH0wDrKKZsISAEhIAQyDICai4\/CEgRSICznAMTgKMsISAEhIAQKAsEpAgkeI3rq5cE5ByYACBlCYEyReCll14yIgK2bdvW\/u\/\/\/s+ICjhz5syiGC27ETibIJeOgtOmTXNnJ9BX\/gatngqFwCaF6rjY+8Ua0GTEc8XOpvgTAkIgBwgMGDDADjvsMGOXwN\/+9jcX5petfUQCzEF3KTXJqa077rhjTrcOsn2SwEf0lRJzKlySCEgRCHltOAiSLGsAKIiEQGUhQBAgYvpzSBACd\/vtt7ezzjrLCDmMcAQNjiU+4YQTjG2GKAgrV64k2cUKGDJkiDsp8Oqrr7a99trLfB4FRowYYTfeeCO3bssgWxI5vZATC\/1BQwcccICLLdCyZUsjwJArHPgYN26ccQARScQmIAAR1gu2JmIpmDx5sp155pnuJERCJVMO4sAiTjgkHsLll19uBCTiTAOsHj6AEWWwflC+d+\/eRl\/c54LUZvEgIEUg5F3IQTAEFCUJgQpBgKh9CGfiA3Dq4KJFi9zIEeqRSMQ++eQTQ0hee+21htAlHQFPISIQEp6YPNI4rGjq1KlkOeK0wl\/+8pfGaYQIWeIGEHHwjTfesIkTJ7oytEEfr7zyijtp0CVu\/HjzzTcNRYWYAiRR9uWXX7aRI0e6OAXkE3vg\/vvvt2HDhkVPJ6T9Bx980Ckqjz\/+uC1cuNCVJzARs\/877rjDjevuu+82lBLa3m+\/\/Zwi8vbbb\/MoKmMEpAjEvFxZA2IA0aMQqEAEbr\/9dkMQjhkzxphFE17Yz65Zm2\/VqpWLAAg0zMZZPvDr6czkDzroILJcREECDPHA7JuDhwg0NGXKFDvjjDPcEcWk9ezZ00ijHIS1YauttuK2Br3++uuGxSCYCC+cWEjoYg5IateunUUiEccfCgVlGcvs2bMN6wZRC1EAli5dSpYNHjzYRTa84oorrF+\/foYVxGVUf1COPqtvM\/yv6sWMQM4UAb5QfCmDhIYMGOPHj3ehN4N5aODkFZpWTRxunCVQaD7UvxAoFwQIyLXk1IgVK8FfLNacKDik2sTPGjmHD2FyHz58uLEkgKkfx0H\/+9WmTRtnZv\/oo49cM0EB\/otf\/MIoi+md6IJdu3Z1ZWiDWbxv46KLLrL\/\/Oc\/Lo8PhDrXWKJebB4WDF8uEolETyzEWuBPK1y3bp0xHhwf6ZNx+TooESg78Mk4fTpXlkKKwS8CXkS5QyBnisCqVavs+uuvN3+aFlfWzBgKeWi8pHki\/CZ5hSRZAwqJvvouVwSIyLnnpO+tWAn+gtgvW7asxuw8Eok4D\/pDDz3UUAoaNWpkrLP73y5\/JVRwsB3umYEjfGfMmGEsEeB34NOvvPLKGr+P3nJAfraJ8wzwQWA3BPyefvrp0S4Q9JyvwLkFlItmZHCjqqWFQM4Ugc8++8yZvcLgIC9Wqw0rl+80WQPyjbj6EwLFh8DWW29tN9xwg1vH99yxxj5v3jw75JBDnLf+a6+9Zn7tnHV5f26ALx+8Yu1kfZ40lg24ohAgfNesWcOjPfLII4b\/gHtI8IES8vnnnycoEZ4Fr5j5I5GIffjhh\/bcc885Kwalr7nmGne+wS233GIPPPCALV68mGRHK1assMaNG7t7fZQvAjlTBPiC4\/yCIwprWpi+0LSBEkWA9TLMUTi9oJ3iGENeoUjWgEIhr36FQHEhgKkcayaOfKy38\/uFGR+P+r333ts48OePf\/yj4Xl\/zjnnGDN7ZtPxRsHyAA6EKAS+DOW7d+9u\/PZhjkcpwHvf58e7wgu\/nfHy46Xj3Dh69GjXH4KfnQYTJkxwuxMQ\/OQzbsZEnvd3QOGhz3jt\/pCuz1JHIGeKANttTjvtNCMwBVrmF198YVVVVQ6vTp06Wbdu3dxpW+TzRWMLDgqCKxDywboWX+SQrKwkrSd40E87ZaUtNSIEygUB\/ub42yuX8SQ7DrbijR071l544QXDWe7ee+91gYV8fSwDePv\/5S9\/saAQx+kPzHw5riwPvPvuu3bZZZfxGCUUAJZEOXkQi4GfeSN8mzVrFi0XvGHixNo\/M3zS6e93v\/sdt45QXph88YDTn9\/xwLLGyy+\/7E43ZIfAKaecYvRzwQUXGL4LtEmdU0891VkmIpGIYQXBcovyQ56ofBHImSLAF4w9skCHx+qgQYPcHxVbX3CY4Y+gXr16tssuu7hjOin36quvcgkl1rUI8hGamYVEDhZqIEUgC0iqQipZ8gAAEABJREFUiXJCgL85\/vbKaUylPhZ2Kdxzzz05HwYxCugrtiM9lx8COVEE8FBFk\/72229DEWMZAO\/XYGYkEjEUg2Bavu61LJAvpNWPEBACmSKAtfW9994zHBAzbStefeIc4ETI8kW8MkovHwRyoghsttlmhk\/ArbfeauwQwAqAuaxz587GVhcCaRCs44MPPnBI4qnKXlq\/99Yl5vFjlbYM5hFtdSUEhEAmCEQiEWMpAT+DTNpJVPeII45wkQ8jkUiiYsorEwRyoggg1AnEMXnyZGvdurXxpWrYsKH50JpE3WJfLb4CeLKyVoWpC2\/dQuDq\/ANaHl6IrtWnEBACQkAICIGCIpATRYAR4Uwza9Yst0+WiFYoAXjbkocTCzsKWHvEAxanHPwIyMs3sSwg34B8o67+hIAQKEYExFNlIpAzRaBU4NSyQKm8KfEpBPKLwPjx4w0P\/BYtWhhb\/4YPH+5i76fLBV74LI+mW596wYiAPFcaBcfft29f82Gf4+FAEKW6ysSrW0npFa8IaFmgkr7uGqsQSA4BPOaJFTB06FD75z\/\/aex6YgmT0OnJtZCbUgT9yV7LpddSquNn+yTbPEtvpPnluKIVAS0L5PfLpt6EQCkgsHbtWuPQobvuusv5N+G7hJ8TMQOwEPj4\/SxpYik47rjj7OKLL3an9zE+zgw488wz3WFFhFJ\/4oknSK5FBCgiqBrhignk89VXX7ky+E3hUE2woo4dOxr7\/skg0A+R\/ghCtHz5cpKSIvyxOFHw7LPPdqGSiTvgd3RxdgI8nnjiiUYsF7+bC0VoyJAhxkmJhIbnhEWfR6cjRowwlnu5Jw4CW8XBgn6YhZNOfBgcwYmmCKakBSkeflhgPv7442hR\/5xo\/GHjoE+c0ufNm2cXXnhhtD3d1EagohUBLQvU\/kIoRQhUOgLMIhH+sbuYCK7j458QhIeZ5qRJkwxBj2AdNWqUgw6TNcHUHnvsMScssSYsW7bM5fkPlgnw\/EfgBo8FJp8DjxBiKB4ECGIWjDDHOsGuK9KaNGlC0aSIoG0oJ0QSZLmD4EHEbPnkk0+MiII4b+PYjbBHwNMoZYiGSB5p7du3d2clkAcRDhklgW2GKC3wBB6MC\/8vytAGfbBdHDxJ85QIP18m9hpv\/PQRNg76vOSSS6xVq1aGdSe2PT3\/D4GKVgTWE01QuwX+923QnRDIAQLrF4+2lY83K1qCv+CwEZresTmYHrznACFm0Zw0GIlE7OSTTzYcn9kSTX3yKE8kQGbERCfk2RPO0ThRE3WwQYMGhhVg6dKlPtsdasQDAddQQNjTz3M6RH2UmylTphgKC8IRZ+4ZM2Y4Ibn\/\/vu7Zgke9Le\/\/c18eGH49srQ0Ucfbf5QJMbJzjDq0eYZZ5zhzpUhjUiHpLkGqz+wNoBR9W2N\/\/Hwq1EoyYe6xpFkMxVdrGIVAS0LVPT3XoPPIwIN9hlgjbq+W7QEf0E4EJyY4INpsffkU86nc1wvpnNmp8F08jkoKDZ8OkHXhlSb3jmZkBDOQSc46gSFJxYCvxxBXhgRt4Wt2hCC2ux\/pYg3gMkepzlCDd92223O6RF+Z86cafQPtWnTxh1E9NFHH7nKQR44L4GyWCaYzRMdlkK0wTkM1IfgA0WIPCgWC9KgePiRlyrBA7zRPxQ7jlTbq8TyFasIOGuAQgpX4ndeYxYCCRFAmCLMMGkHCxIcjQOGEIYIfsz3Ph\/BhhUBij0dEEHlzxHw5Vk7Zy39pZdeclusWff3eelcEfQIaAjrQmwb+DhgwmfGP2fOHOPsBBQU\/BPYxh2knXfeOba6YblAaWH2zWye0xMpRDqYBOt7ywH58SgefpRH8cFywT1+ExD38SiVccRro9LTK1YR0NkClf7V1\/iFQDgCCDec+H7961+7dXEEPjNO1qEx\/WPKR4By2BBKAaZ0jhFm5r377rsb6\/es+9M6a+ac7ocpnmdPHBqEwI5EIrWOBfZlYq9bbLGFM+17IRnMh2eUECiYzj1+CFgBuEdoNm\/e3Jjtwy87IeCFvDfffNNuvvlmbkMJZ0D8Gshk2YArCgE4rFmzhkcDB\/wH3EOCj3j4UQUM4YV7fBDwNeA+3vgTjQOfiroUCdqudKpYRcBZBOQfUOnff41fCIQicP311xue\/5wYiPc7a9+cCMhMngp4ySME8Q3AkQ4v\/j59+pBlzLw5cZX1cU75w+t+u+22c3n+A6Vi9OjRhiXgmmuuMTziceZD4fBlYq84v7Vr184OPvhgdzJgbH68Z3j473\/\/a\/3793envr7\/\/vtubCgNONGxY4EdCszsEarx2mF5AAdCFAJfhvKcR8A4cKREKWjbtq3PjntNhF+vXr0Mb394Qglr2LChYT2JN\/5E40DZeueddww+4zKjDKtIRUD+AfrmCwEhkAgBZpIoAQsWLHCme0zf7ApgJu3rccIqxwhzwBpe98zKydt1113dcb940b\/11luGoCQdB8Hp06dza6zVvxxyLDDbBZmlo3S4gtUfwWe8\/ufPn2+0VZ2V1H\/W6dnqx3ZF\/ARQOBgflbFUwCc7FIJCHMUHRYUynhjfu+++a+Di07iiAIAD2wixGPhlkCDflIulePiBF34O8IQSwxKNX64Ijp\/th926dXPNxhsHSgI4s6ThCuojFIGKVAScNUD+AaFfCCUKASEgBIRAZSFQkYqA\/AMq60uu0QqBUkZAvAuBXCNQkYqAswjIPyDX3y21LwSEgBAQAiWAQMUpAvIPKIFvpVgUAhWLgAYuBPKPQMUpAvmHWD0KASFQigjgmMbZAsS6x1Nepw\/+8BbZRbFs2TIXSTGb3vg4IhJX4YdeSuczyPfdd99tBIqqi\/vYAFJ1lc91fsUpAqsmDrftTxuea1zVvhAQAiWMAHvv2VpHfPtcnj6YKkScO5BqnVyVZ2teNr3xOROBw4NyxW+u2k2H72J6j+BScYoAgxYJASEgBOIhwN71cjp9kHESn4AgPkRNvOKKK8yHLJ41a5YRD4EASsRNIAAS5SG252EJiT1dkTyILX7eIoDiRCwETjAkfgJxBZgpU46wy5xHwCFFhCCGCDxEnicsAX\/605+M7YdscyQ9rH8ONxowYADZjrDYBIMgcf4BESBRKOCDMx\/gieiOVIBPZuzwct1115FUg+LhwQmQKIW+sH8O49uXIZDRb37zGwND4iZwQBV54EQkSjAi\/gRphaaKUgTwDwDwLeQoCAwiISAEQhDggB6C1\/gDd3wR9uOzZ75evXpGKF\/23\/Pjnvzpg74lcwGBEHoIJqIQLly40NiLTwlC7KKMsI8ewcfskQiGCCL2\/5PWpEkTiiZFCGL2\/hPYiBDDBBS655577OOPP3ZBhlB6HnvsMeNgoYsvvti1mWh8rkDMB9H\/EKI33HCDgQvRAf0phMQwaNWqlRFx8Mgjj7Rnn33WGGOwCYIQEbAIhYHAR\/H6J6DSvHnzXFUOYtpmm20MoU8CERzpFyWHgE2cnEh8h3inKiKkqecpER6+TOw1lu9gPnEnwJ5xs2QADihH6b7HYNvZvs+ZItCvX7\/oYRYcBAGNGDEiyj\/aXocOHYxQlUTk8iEqowV0IwSEgBAoAAKcM0AgmkRdE2+f2SYBhiKRSFGfPoj5HjM+v7cE+yHqIScNEtyIQDw+eBGBfN577z1jRh1vfIkwoQ+PW4sWLZyiQXmiEWJx4B7MfvKTn3CbkOL17wU9ApZAQ506dXIHKCH8UQhQFBhvq2rFA+sAnTBWFCBCQfOMzIlV8khPhAf5qRKK3fnnn2+RSMSFncbygoKTajv5KJ8zRYAvE2E6icjlCY2UQbGmQnQrIlehRRI1atCgQWTllOQfkFN41bgQCEVg5siP7PqdXi9agr8g48z8Md0G02LvyaecT+cQHczPCCif7vOI7\/\/ZZ5\/5R3ddt26dYaLmIB8mSbHOYygYrmD1B7NnBF31bdz\/mNsx+0OY7IMF4SuWJ\/Jjx4C1gXj+q1evttg8Pz7qxaMtt9wymoWFwPPM2LGw+MyddtrJ38a9Jur\/sMMOc1YAFAEUmX333dc5LqIIkMd4WQoBVyj2NMIgtkEGYvsM4hEsl+w9FotTTz01OiEm8iLWmGTr57NczhQBXn5sfG0\/MExGffv2Nb60\/JFgKuHFAZwvo6sQEALlgUDHQTvZ0I8OKFqCvyDS\/C5hFUDQBNOZ3BCPHzM9ghHzvc9HiDAbhort9EF+Y4M8ffjhh8ZBQ4whmM64vvzyS2MM5IWNz483lStyAMXH1\/HHHPvnsGui\/g899FBjeYD1eUItc\/bCq6++6tJQBBgv\/hB+AuqvTDjD+vJp9BkPD5aDvEWB8kFseA4j2mNZwPfPleWBsLKFTsuZIoCpH4GPMwfbTdBY2XLCgFmD22OPPbh1hIaGyYp1MpcQ8oFmhwUhJCvppPULn7Mt5B+QNF4qKAT4m+Nvr5KQIKY+puxfp3T64COG4xym6ybV6\/es+4MZznesXTNz5dkTghhTeiQSMQTzc889ZziX+fywK7P1b7\/91qDYfHhGgEOxefBF3P+lS5c6J0EsEVhlSUeYsm5NHXwWUIKYvSNIOXsA5QABiHMf5SmXKvH77\/HgNMF\/\/\/vfoU0wA\/cYJOof8\/\/LL7\/sDiLC0gHP+B0geBs0aODeA+MFYzriJMOgQyFpYcT44uHB+RGcGwEWHIA0Z86caBNBvqOJ1Tc4WeKLQZ3qR8NCznch0XukXCEoZ4rAWWedZaeddprxhWNN6osvvrCqqio3RrTnoBmJRJw+SOc+jNCmgt6iYWUSpeEo2EDnCySCSHlCoBYC\/M3xt1cro8wT+NHGix4nOwQZh\/Cwll6Kpw+iHIwcOdJwoNt7770N4c54mCHjoX\/JJZcYjoKMbdiwYe7NHnPMMW43Qdjpiq5ACh9giMUXR0GcEjlYKaw6Ah7nSZaJE\/WPooWsQJGiHZwBX3\/9dcNxj2fGy9bPZE9VpA6UCI\/OnTsb1gJ2G4DXEUcc4RQR6gX55tkTJyjWr1\/fUAhwMmXJAvxRtKiDJQNF0Zcv5DVnigAnS\/EyGRzmG14up3Rt2LDBMBXFmlawIKDdUV4kBISAECgkAszyEGDxTh+EN37jcAjjdw3vdGblpDN7xLMf73lmkTjhkc7vIA5p3B9abd5mVks5tqJxyh6zWIQkV5QOykHB5\/Hjx7v1cNoiL1litsusGaUOSy1WWOrSH3zixMZSiHewIy\/e+BC6u+yyiyGIZ8yYQVFDscB65B6qP4LPOOeBz9\/\/\/nf7\/e9\/7ywgYb\/1CFvaRmmpbsLi9U8e\/XozOz4U4Mz7Ig\/CAsO42HmBZcMrCUG+KBdL8fDA0sCklvfNLgt2Nvj+g3zj+O7TN9tsM2OLIssD+Acwrkgk4rpM9z26yjn4yIkiwHoQfxxhJizG0LRpU8NEwj3E2hv7KZs3b85jTsgtC8gikBNs1agQEAJCIB4Ct956qxG7AJP6smXLDIc5vPrjlVd6\/hEIVQTwfEVTxcufrRcQ96SRVxebaBABFQYAABAASURBVEL4BPAFQMhjBUBbRHNC08ZREC9ZbxW49957DetBUAuuq49U83XiYKqIqbwQEAI\/IKDPTBAgNgC\/9ZjI2U7Hej0+YZm0qbrZRaCGIsB6BQ4ymFEwYzBLx8wFcU8aeZShbDxWWBcZM2aMYQ7CkYP1lIYNG5o3mfA8fPhww4zSvn17ozyKQrz2spG+Xo6C2YBRbQgBISAEUkKAtXeWBDCrP\/nkk27Sl1IDKpxzBKKKwP3332+EPMTzEg9P4muPGzfOsARA3JNGHmXYH0mdeByyRkOMANakZs+e7ZQAnDh8edZisAqQx3oL2zN8XravchTMNqJqTwiULwIamRCoNASiigDOCziM4NyQyBGFPMqg3VGn0gDTeIWAEBACQkAIlBMCUUUAD0uWAJIdHOv51Em2fCHLuWUBOQoW8hWobyFQpAjEZ4uJDnFQWrRo4Q6OYTmTte74NRLnsJyKn1TiUolzsaImLpH\/XHYPLFu2LP8dZ7FHHBkfffRR12Ky74n4C8QdcJVK\/COqCLA9grFMmTLFmfG590SoSPbUxg7a1\/HlivUqR8FifTPiSwgUJwLsZ2cvOlFPWRJl+zPb+DhDpZAccwBRIfsv174JcpfqxJbthIQ1LgdMoooAgyFGNev1+ADw7Im40Wh9vXr1snfeeccn6yoEhIAQKCkEkmGWWT97xe+66y7DsZkAMFzZk46FgIkR7XBw2rHHHusCxnBqn99RRXhiJk5EJzzhhBPsiSeeoHgtIpgPZYiiR\/AbH1WP31p8ss455xzDl4o4A1QeOHCgOwMAXy6ct0lLlgjoQz84b7OVz48BPy4Ow4EPeGY2TJsoQvR37rnnGmOgT2bA5CH8fv7znxvxEQi8RJon8ijP4ULUJYgOeYnagzd2ptE\/jugoXNQBD04IBGN2lU2aNIlkQ2gT2Ie4AfDtEgMfBEwCT8ZFXXYpMOOHN4Ia+aL+mfdN8J958+bZhRde6LOjV2IA0D9t\/fa3v3WBhJgU\/+lPfzKiMfIeo4VL9KaGIsDAiAbISwmOJxKJuKiAXbt2NbTkYF4p3K\/XjoFSeE3iUQgUBQIIGoR\/7Al1BMEhQhyOzfhTMYNEOCHoiZnCsbMMgO3R\/I4SRY+dUlgTlsWYzhG4CBEEJA7YhFfH74r6BMhBOKF4sGUbKwDCDesE269JI7oeZZMhFBSEJk7fnMLHPn5C3yY6dpfJH0pC7LHCCFSiTQ4ZMsRYpvjxj39sRI2FD\/ohemG843\/D2qMewhVBTATaq666ygh4RDp40iYBeYLH+EYiEUPZ4v0QLIiyQQIv3hHvBayozw62YJngPe+aaIGtWrWqJd8IiYxSRju8b94b\/LF7LnhscrC9UryvoQig5fAFjjcQtFO8\/OPlF2O6dgwU41sRT5WEwJ8XjbUOk1oXgJLrE\/6C7wMhE9zhFMzz91OnTjVmvUToi0QiRiheLKoffPCBE1LkUZaT8YisR8Q8nj3hdM1vKdEIWWLFCsBZAD6f2Tv3RPBDAcnkQDai8NF+hw4djP37CFwme0Q5ZHcX\/l70xQz\/vffeM2K\/8EwdjwN+EigOWAUItYuFhDLM4lGCuKefVtXC1EcnpA8UDx9rP6w96iGImXWjLDFelA\/SUYyIOxCJRAzFhxk+Chh59Hn22WcbShPPQeLdEOKeNLBjNs+74TlVYqmcOAhEw2WbO5EJSUu1nWIvX0MRQOuMPQMgOAAO1OBUwWCa7oWAEBACiRDo3bKvzTp1btES\/AX5R3gQyz6YFntPPuV8OsupmMGZwQbTyec0vNjfTaKvMqsu1mOI4TsoC7AQsJzAGDkXhnwICwWH6HBPHmZ+DqmCYo\/\/DWuPelhFwAhrC0sQmOxJR\/lhmzptQSgLWDPIQ3ngGkbUQ3D7PNrmaGX\/nMqVMRE\/h\/4hAuWhKKbSRimUraEINI0J\/Rs7AOI5J3OWdGy9Qj6vZ1lAOwYK+QrUtxDICwLZ6oR1dH7sib0fbJOZ8pVXXukO7UHwY773+SgGzJ4hZsw+nSvChJk495444AczO1ZYYq0gAH1eOlfM68yWIWbewTYQhEGeOO2Qk\/kYQzCdieCXX35pjCFYP3hPW8Fx+zqUIQ9LBuMJEgGFyI9HWEUGDx5snEXATB76+uuvDf4w6wfbYqklXjs+HayDihf477jjjsZygbdOUNYvaXAfj+CNdx7kAT7jlS\/V9BqKAM4QfEExu8QOCMcNov917tw5Nquon7VjoKhfj5gTAkWHAD\/+OKHhuIaZGcHHTJf1b0z\/mPIReKxPIwgRLv6YXqymmLFZ92dgrClzrgomeJ49IYgR2JFIcR5D7PmMvTJZJA08uLJejrWAew42wtGPsfGczPG\/hJ\/HgQ8lizqsvbPcQpuEJMaXAXzJwzERLLlPRLybCRMmuCIoBCwx\/OxnP3PLCyhBvi8\/Bgpi2UDGcR8kliN4zxyKRzrvGeWE+3h1yCs1qqEI8EXHtMVJWDh2MHiecZhgzYsvfaG3z5QawOJXCAiBXCCQ2zYROqx\/42R3wAEHuNP1WEtnokTPrDsjJPANIEw6XvyETCcP5zLW4fGe57cUJ72gqZoy\/NYyscIScM011xge+givoHCiXJAwh7dr184OPvhgQ8EI5iW6Z4aPeZs+9957b2fRYK2bmToe7zjKHX300cbYhg0blqgpQ0DD669+9SsXW4ElDiwBVKIfnMnx2GfHAzNplAPy4hHCtKqqyuiXpQEwx9mQtX8cCFmXRyEgj5k9\/Mdry6djXUCoU++www4zMMO\/Df6Y7PLe8F8IHnKHUsaOuFh+ecZ3gvcEDygFKCv0Rbssa+AMynMpUw1FgJeCFyzgM+hWrVoZg2YbCGlof5hYSmnAbmmg5eGlxLJ4FQJCoMAI8FuIErBgwQLzZmG82JmtetbiHZNLYDbvZc5yKoKEOjgI4qDHfbEfQ4yigKICr1DwGdmA0GSmzcSQ5Q2c\/CiH5QPvenY8BIVmsD7lgs9sReQsAnwA2JuPkkUZDq8jii0zcPJQZiKRiOGAOWfOHIqEEhYb3hXnGrADJLic8Lvf\/c6Y5KKs8V68mR8lgWOhcXgMvic6YLyMFR7Y6cHSA+lYx3EChS+eS5lqKAIMBK0XgQ8ovFC0VMxc3Ac1KMqKhIAQEAL5QEB9CAEhkDsEaikCdPXCCy8Y6zzekYQlAtIgNLFlMXtiqVOMpK2DxfhWxJMQEAJCQAgUEwKhigD7M+MRazist7CmhLJQTIMRL0JACJQDAhqDEBAC+UQgVBFgDQVPTvZMsk5EiEvucajAuQQnDpwxWL\/JJ7Op9rVeWwdThUzlhYAQEAJCoMIQCFUE8KjkpC0EPh6WzP65RwkgVCNKAc4YOEoUM17aOljMb0e8CYEfECjWT50+WJg3Q\/RCHBAL0Tthk32\/hIr2JxL6tNgrsSDqKhNbpxifQxUBXoTfEhJkmi0wWAtI22uvvYxIU9yLhIAQEALlhADbwtgKR3x\/nT6Y3zfLzgEfXTC\/PZtxTkEqfbIrAUf6VOoUY9lQRYC9mpymxQv573\/\/6\/hmvygncnHIBFGf2CPKoQ8us44PQmkGdxygaROuMUjs76yjmZSz3dKAtg6mjJsqCIHcIVD8LRNAiN+6cjp9EMFKXAPiwbAdnD35jJMJHff+rYwYMcL8djsswARWIkAPsQFYDqYcZwmwZY4tgJxfMGbMGJIdMVHEikw9\/Ml8vAMUqyFDhhinBvol5bD2sQRw+B3b9Min0XinPDJjhw\/CNCOrKBukePXge\/LkydGi\/pn4CESIJGYAcSGiBapv4uGHpTzeqYXV1Urmf6giwAlQbB8EaIImILB5+eyN5QhLgj3w5bnpppvqHCjBiJ5\/\/vka5YjsxJfS78\/lyj7NGoX0IASEgBAoAALM8gjeEzvR4QwB9pQTqpZQvswEibvCKXdEY2W5FHb53eTwtmI6fZBgQgTqQQAi\/BH4jJFgSERPhG+IPfsIawQ4whgBzvbx2NMRiafAhI54AYwbKzKHEvXv399Qohg7S8pMKGmXQETIAXjgaOF47RO3JniqXyKceQ9Ya+iL46Hpx1Oier5M7BXrD\/EjkHNEh\/T5BNWLh98ll1xixNvBeuTLl+I1VBEg1jZxtjn6EaUATQ4tjTQA56XyJcA6kGjQCHzqcx40yoMvS9hH\/qj8cy6u2jqYC1TVphBIDYFSLM05AwSYScQ7wpPZNQIxEokU\/emDrVq1MiZzjAkfMH8qIMLaB9XhhD4Cx1GOoDqJTkdkgkhbxJ3BiRzliWBJBBQijTwC9gRPM+QURq9c1dU+9aF4OJMH4dTugxnx7Kmuer5cMleCDMXDL5n6pVAmVBGAcaI6YXLhxaHhcuwk2hJ5yRKhHgm7ucceexhOFb4eigBfOsxHRInCFIOS4fN1FQJCoHwQGPPel9Zq+uqiJfgLos0kBRNxMC32nnzK+XQOyMFKyuwxmE4+\/lb85nHviaVWJlj8xmJxDTqpUQYFgyvEJKoufywcuJnAQfy2Us8TfBG6mH6g4KmAzL7JI3w8s+iuXbu6anXxx5hcweoPxsv4YjFBXnAyoT\/5Lzimutqvbtb9j23T4+wyqz+CJyFWP0b\/11UvWjCJm0T4JVG9JIqEKgKYeIgVjWbYrVs3NxAOa2ANBf8Al1DHB+YVvgC9evWqVbJTp05Gu5jVWNshljfrVnyZahXemMAXmK2MGx\/rvDj\/gJ92qrOcCggBIRAfAf7m+NuLXyKYE37\/66Zb2LzODYuW4C\/IOcIUq0Ds5AQLJ75RCE0EEmvsvh6CBysC5AOx+TwEiQ9L69OI68\/kiDVxlkaZDPm8dK51nT7IOj\/9BImzBjhgCWWEWS+zaNb36b8u\/oK\/1QScQzEAk+DYwSneaYZ1tQ8PEG2G4UxeIkpUjyUFsPf1g+37tOCVscXDL1iulO9DFQHWfFjzYn3fD44zBtD8vCOJTw+7ckIXThx4YEYikVpF0Dr9WhtmHdZmKPTqq69yCSW+wAMGDAjNC0vU1sEwVJQmBFJDgL85\/vZSq1XapRGOWCvL7fRBHwAu9lRAHLXxB+CtYb7nSllM\/pFI+OmIfsscvgFYIDgIiQN6UGxIow3aRKnCF4HnICVqH0uCd0xEAHNmAUoFpxBy+h\/9BNsKu09Uj7Mg6J96THr\/9a9\/cWtYL5B7kEvY+EF\/8U5VDPK6sXhJXkIVATw\/Wddv2rRpdFD4BXDKEjP4aGKcm2effdbQgllOYDYBkLxE7jFDoWmTH6weiUTcedHBNN0LASFQvAiUM2fldvogzmx4\/mPpxarBb7J\/fywP4MiHQuDTcI7DGoSlIux0RH7LzzjjDKM95AITRSwMePrjQIfvAbN+ThX0bQavidrH\/wAnRdrlACKsFGGnPAbbi71PVI8xoaTg0Invm8cChYW+UWpwZvRtYuWJhx\/KEgcw+TZ8nVK7hioCmPR5sbGDYVkAzSw2PfYZvwBmEZ4wO0UiEXeKF+GJOfmJbRdYDqjLFwYnFfwTw7YrAAAQAElEQVQReBYJASEgBAqJADO9cjp9ECc+djng5c8MG+98jy8WEGbxjNenJTodkTKdO3c2hCmTRnzISIP4facf\/A2Y8LG8TDpb9FAsuIcStU\/bBKvDqkzZeKc8EvEWoU6ZMIpXD780rBgcroc1mpMPTzzxRNcETvDk4czI9kOWsMmIhx9KAjvskHGUK1UKVQQAypt+\/MAwl9x2223uLGyflu6VLSQoFJ06dTI0Kswu99xzj6GRpdtmbD3nI6AYArGw6FkIpImAqgkBIVCuCIQqAuwxveGGG4ztHwwcrQuhzX5NdgKQlgrttttuhvnE18HagDaGxQDtC80LDcznZ+PaQI6C2YBRbQgBISAEhECZIxCqCOAwgi8A5hD2aTZs2NAwneA8yNpQsWNCDIFi51H8CYFiRkC8CYF4CDB5w8k7Xr7SSw+BUEWAYbD2gbMG6\/mEkGT9KHYLDOVEQkAICIFYBFgDZtIg2tOEgTBI5TvA307s31Oun6OKQCqM5pqpTNt3\/gFaGsgURtWvGASyP9AHHnjAOQez\/CdaIiyWCINk\/w7428n+X2TiFqOKAJGpPOHRTzRAHPnYHnLKKadYixYtnGaLV2XiJgufqxgChX8H4kAICAEhIARKA4GoIoDw90RgH6II4hyI4yAxBTgUiOh\/paAIlAb04lIIFAYB9SoEhIAQCCIQVQSCiS+++KIRECKYxj0BJ+bMmcOtSAgIASEgBISAECgDBEIVATxCcRLkYAg\/RuIxs9d\/p5128klFe3U+AoohULTvR4zlEwH1JQSEgBBIjECoIkCkKKI6sbefUI1sIeRgICJDkZe4SeUKASEgBISAEBACpYJAqCJAICH8AwjRiNMgOwrOP\/98I9ogecU8OGIIKJhQMb8h8ZZLBNS2EBACQiBVBKKKQDDyH42wY4AogsQQYJmgqqrKWrVqRVaU\/KlN0QTdCAEhIASEgBAQAiWFQFQRIIzwU089lTTzkydPtjPPPDPp8iooBIRAthFQe0JACAiBzBGIKgI4ArJVsEuXLsYRkLEWAroijTx8Bm688UajDunFRM5RUMGEiumViBchIASEgBAoYgSiigCOgZwlcNZZZ9lDDz1kRx11lAsghH+AJ9LI40jJ6dOnG3WKbWwKJlRsb0T8ZAsBtSMEhIAQyAUCUUWAxrfeemvr1auXTZ061WbOnGkTJkyoQaSR16NHD2vQoAFVREJACAgBISAEhEAJI1BDEQiOg1gC7dq1syCRFiyjeyEgBHKFgNoVAkJACOQHgbiKQH66z34vzkdAwYSyD6xaFAJCQAgIgbJEoOwUgbJ8SxpU2SOgAQoBISAECoVAWSkCCiZUqK+R+hUCQkAICIFSRSAvisCQIUOsefPmNTAaO3asdejQwVq2bGl9+vSxNWvW1MjXgxAoXwQ0MiEgBIRA8SAQqghs2LDB\/vCHP9iJJ55o++67r+OWA4gefvhhd5\/KB1sSn3\/++RpVpk2b5nYjcHbBrFmzbOedd7ZBgwbVKKMHISAEhIAQEAJCIPcIhCoChBRm6yDRBlEKYOOrr75yZw3cf\/\/9PCZFq1atsquuuspuvvlm22ST\/3U1ceJE4\/Ci1q1bW6NGjWzo0KFuu+Knn36aVLvxCjlHQQUTigeP0guEgLoVAkJACBQzAv+TzgEuOXDozjvvNBQBn7z99tvbqFGj7JFHHvFJdV45qwCzPwcXfffdd9HyixYtMtJ8wlZbbWWNGze2hQsX+qRaV4IaYUGolaEEISAEcoYAf3P87eWsAzUsBIRAwREIVQSWLVtW64AhOGX2Tphh7usiIhCuXr3aBSiKLbtixQrbcsstayRvs802RnqNxMDDkiVLbMCAAYGU2reKKlgbE6XkG4Hy6o+\/Of72ymtUGo0QEAJBBEIVgd13391eeeWVYDl3\/\/jjj1uLFi3cfaKPDz74wEaOHGm33HKLRSKRWkW32247W7t2bY10nAW33XbbGml6EAJCQAgIASEgBHKLQKgi0K9fP7vgggvsd7\/7nev91ltvtYEDB7q1fNJdYoKPZ5991lauXGlHHHGEO6\/g8MMPt++\/\/97dE6a4adOmtnjx4mgL+BIsX7681s6CaAHdCIEiRUBsCQEhIARKHYFQRYDdArfddpvNmTPHWL8fP368sVxw7733WufOnescM34BmBM9zZgxw1kGeO7YsaNzFGQHgrcK0O4xxxxjzZo1q7PtRAXWL3zOtlBUwUQQKU8ICAEhIASEQA0EaikC33zzjWEBaNOmjU2aNMkWLFhg8+bNMwQ3QrxG7TQfsBQMHz7cxQ9o37691a9f33BKSrM5VRMCeUJA3QgBISAEyg+BWopAvXr17K677jLM9dka7m677WaxToYoFSgXs2fPtv79+xv9ZtKfogpmgp7qCgEhIASEQKUiUEsRAAj2\/jNjJ\/APTnykiYRApSGg8QoBISAEKgGBuIoASgBBf1q1auWc\/NhL7KkSgNEYhYAQEAJCQAhUAgKhigBRBRNRMQLjHAUVVbAYX02J8CQ2hYAQEAKViUCoItCuXTtLRJUJlUYtBISAEBACQqD8EAhVBAgtnIiKEQZFFSzGt1K8PIkzISAEhIAQ+AGBUEXgh6z\/fXJOwBtvvOFiCbRt2\/Z\/GboTAkJACAgBISAEShqBUEWAcwKCxGmB8+fPt3PPPdcaNGhQ0gMW85WIgMYsBISAEBAC8RAIVQTCCm+66abWs2fPlE4fDGsnV2nOWVBRBXMFr9oVAkJACAiBMkUgaUWA8a9bt86+\/PJLbkVCoGgREGNCQAgIASGQPAKhikCYo+DRRx9t++23n3GAUPLNq6QQEAJCQAgIASFQzAiEKgI4BMbSL37xCyPi4LBhw4puPAovXHSvJI8MqSshIASEgBDIBIFQRYAYApdeeqnF0mmnnWb3339\/Jv2prhAQAkJACAgBIVBECIQqAoQWDuNx\/fr1NnLkyLAspQmBvCCgToSAEBACQiC7CNRQBG699VZ3rsDnn3\/urv5sAX9luaBNmzbZ5SALrbkdAwovnAUk1YQQEAJCQAhUGgI1FAGOA37qqadss802s4suuqgWXX\/99XbHHXdUGkYab8EQUMdCQAgIASGQawRqKAL169e3fffd18aPH1\/LPwB\/AXYTTJo0Kdc8qX0hIASEgBAQAkIgTwjUUAR8nywBbNiwwV577TV74YUXojR27Fi7+eabfbGiueqcgaJ5FRkxospCQAgIASGQfwRCFQGE\/yGHHGInn3yynX322VG68cYbrUuXLklxuWrVKhsyZIjhU9C+fXsbMWKE4WxIZSwO3u\/AX4899liyREJACAgBISAEhEAeEQhVBG666SY75ZRT7OWXX7YmTZrYm2++afgHYCkYOHBgUuzhY7D99tvb1KlTjbMKli1bZrfccouri5Jwwgkn2JIlS6L09NNPuzx9VAoCGqcQEAJCQAgUAwKhisDbb79tl19+uTVu3NjxuPnmmxv+AQQTQiFwiQk+OK3w+OOPt\/POO88aNWpku+yyi3Xo0MEWLFjgan322We27bbbuvtsfKxf+JxtoXMGsgGl2hACQkAICIEKQyBUEWjatKkhrMECJcDft2jRwlkJSE9Em2yyiXXv3t0pAV9\/\/bVNnz7dcDI87rjjXDXa4zTDk046yTknomS88sorLk8f5YmARiUEhIAQEALFiUCoInDwwQfbOeecY2vWrLEDDzzQrrjiCucweOedd9p2222X9EjWrl1r++yzj\/Xp08cJfNqkcqdOnaxbt25OOZg2bZodcMABdu6550aVD8rEEr4Eo0ePjk3WsxAQAjlEgL85\/vZy2IWaFgJCoMAIhCoCVVVV1rVrV2NmzxIBTn44DRJDYOjQoUmzvPXWW9vixYvddsSlS5e6uARUpu0ePXpYvXr13LKBb\/PVV18lO5TwJxgwYECtPJ0zUAuSIkgQC+WCAH9z\/O2Vy3g0DiEgBGojUEsR+Pbbb+2NN96w888\/3xDkP\/7xj+2ee+4xZu4vvfSScQph7WZqpmBJuO+++9wuAWITdOzY0dhBMGXKFGOpgGWAlStX1qgUiUScYlAjUQ9CQAgIASEgBIRAThGopQhEIpHoskCwZ8yDW221VTAp7v2mm27q4g1gVmSHAMrFM88845YAUAzGjRvnAhZ98MEHrg2WHEg\/6KCD3LM+SgsBcSsEhIAQEAKli0AtRYDlALb2ETyImX06Q0NhGDNmjD355JPWunVrO\/TQQ+2TTz6Jhie+9tprnbWgU6dOzgeBwEVYHbBApNOf6ggBISAEhIAQEALpIVBLEaCZ5cuX24MPPmitWrUyAv3g1R8kytRFbBecNWuWixPAUgCnFjZp0sRV23HHHV1sAdYe2T2A0rHffvu5vFQ\/3NbBn3ZKtZrKp42AKgoBISAEhEA5IRCqCBA4qHfv3s6576ijjjKeg1ROAGgsQkAICAEhIAQqGYFQRYADhhJRMQHGOQPFxE+58aLxCAEhIASEQHkjEKoIMGTM+UQR7NWrF4+Gwx+hht1DkX000NJAkb0RsSMEhIAQEAKlgkCoIvDEE0+4kMKffvqpzZgxw43l448\/tv79+9ucOXPcsz7KEQGNSQgIASEgBCoNgVBF4O6773YHBI0aNSqKB\/EEcPhjq180UTdCQAgIASEgBIRASSMQqghw6BCHBsWOjFDAiaL\/xZbPx7PbNaADh9KCWpWEgBAQAkJACIQqApwY+J\/\/\/KcWOnPnzrXddtutVroShIAQEAJCQAgIgdJEIFQR4JTAgQMHuoOGGNYLL7xgDz\/8sNtOeMopp5AkKjkExLAQEAJCQAgIgdoIhCoCHDR02GGHuVDDVOHAoSuvvNJOPvlk69mzJ0lFQTpwqCheg5gQAkJACAiBEkYgVBHgrIDBgwfbokWL7K9\/\/as99dRT7iAi0sgr4fFWDOsaqBAQAkJACAiBZBAIVQSouH79eps9e7a9+OKLbsvgyy+\/7E4OJE8kBISAEBACQkAIlAcCoYoAxw1zUNC5555rjz76qLGdkCUBlgs4P6A8hl5Oo9BYhIAQEAJCQAikh0CoIjBixAi74oor7PXXX7dnnnnGEP7sGPjVr35l5KXXVfZrua2DiiqYfWDVohAQAkJACFQMAqGKwOeff+4iCwaPBd5+++3t\/PPPt9WrV1cMOMU6UPElBISAEBACQiBbCIQqAj\/5yU\/sk08+qdUHYYYPPvjgWulKEAJCQAgIASEgBEoTgVBFgKOHe\/ToYffdd5+LJcCuAQ4gOu+886xr164ujdgCUCGHzcmD5X\/gUCERVt9CQAgIASFQ7giEKgLEDFi8eLENHz7ciCFw0UUX2Z\/+9Cd76623XFAh0jyVO0AanxAQAkJACAiBckYgVBFYsmSJJUvlDE4hxqY+hYAQEAJCQAjkE4FQRQAGvvrqK5s\/f36NZQCWAiDy66JVq1bZkCFDrE2bNta+fXu324DYBL7e2LFjrUOHDtayZUvr06ePrVmzxmfpKgSEgBAQYHecLQAAEABJREFUAkJACOQJgVBFYMyYMbb\/\/vvbSSed5JYG\/DKAvybDG8sJ7DSYOnWqTZw40ZYtW+aONqbutGnTbMKECTZ69Gi3NXHnnXe2QYMGkZUSrV\/4nG1R0icPpjRcFRYCQkAICAEhkHUEQhUBAgjdeeed9tprr4UuEdTFxXfffWfHH3+84VzISYa77LKLm\/0vWLDAVUUx6Nu3r7Vu3drIHzp0qM2cOdM+\/fRTl68PISAEhIAQEAJCID8IhCoC2267rR1xxBG23XbbpcXFJptsYt27d3dC\/uuvv7bp06fbpEmTjFMNaZAzDPbYYw9uHW211VbWuHFjW7hwoXsO+9hzzz2dBSEsr1TSxKcQKDUEsNrxt1dqfItfISAEkkcgVBFgpj558mT79ttvk28ppOTatWttn332cT4A++67b\/Q0wxUrVtiWW25Zo8Y222xjpNdIDDzgvDhgwIBAim6FgBDINQL8zfG3l+t+1L4QEAKFQyBUESBWAOb6Vq1a2WmnneaiDJ5++unRa7LsEpmQbYjjx4+3pUuXuq2H1MXSgJLAvSecBbFE+Oe6rsV\/BHFdI1C+EBACQkAICIHCIxCqCKAEMIM\/5ZRTjIOG2rZta0Gqi22EOsGI2CVQv35969ixo9tBMGXKFHeCYdOmTQ0FwbfDDoPly5db8+bNfZKuQkAICAEhIASEQB4QCFUEvvjiC7emf\/XVV9ull15ai+ria9NNN7Wbb77Zrekj5Fli4PCiAw44wFAMcBR8+OGHzVsF7r33XjvmmGOsWbNmdTVdtPliTAgIASEgBIRAKSIQqgjgHISTX7oDwvmPLYhPPvmk2xlw6KGHurML7rjjDtckjohELSR+ADEGUA5wSnKZ+hACQkAICAEhIATyhkCoInDyySe7+AFsIeQIYoIIBSkZ7ggWRF0cjV555RUbOXKkNWnSJFqV5QKsArNnz7b+\/ftbvXr1onnJ3LgYAgU7gjgZDlVGCAgBISAEhEDxIxCqCFxxxRU2d+5cFwCIw4d8ICF\/Lf5hiUMhIASEgBAQAkIgGQRCFQFm8YkomYbLqYzGIgSEgBAQAkKgXBEIVQT8YNetW2fz5s3zj0V1\/XLhc9ZASwNF9U7EjBAQAkJACJQeAqGKwMcff+yC\/3DeQLdu3dyoPvzwQxs4cKDb\/ucSyvZDAxMCQkAICAEhUDkIhCoCo0aNclEF\/\/GPf0SR2HHHHY2APzfeeGM0rZA373U6rpDdq28hIASEgBAQAmWBQKgigLc\/cQAI\/ONHSWwATgjk5ECfVqjra5\/MtT8vGpuV7tWIEBACQkAICIFKRiBUEVi9erVhAYgFhtgCRAuMTS\/U8xYtDy9U1+pXCAgBISAEhEBZIBCqCBBe+NFHH60xQKID3nbbbXbwwQfXSC+tB3ErBISAEBACQkAIBBEIVQRGjBhhN9xwg3Xv3t2V5cChTp062WOPPWaDBw92afoQAkJACAgBISAESh+BGooAoYU5JbBly5aGL8AhhxxiRx55pDVs2NBOPPFEw3mQMqUy7GLi86IZ51uHSa0dyb8hd28G\/5Eg1jznrje1LASEgBAofQRqKALB4eywww6Gc+C4ceOMcwMuu+wya9y4cbCI7pNEAAXgoB1a26xT59rx2\/4\/m\/3Oajk7JoldKsVQsPo8fpO9v\/ACa\/TJ3bbrhqHGM+mptKOyQkAICIFKQiCuIlDsIGxRK5hQcXKMEnDTwX+33i37OgarftHU7j7+h+WVXAsoZsP0AXHvGCjTD8Z409\/ete673myP92vl6KGzT3bPpJNfpkPXsISAEBACGSFQSxG4+OKLDZ+ARJRRjxVUGSUAC0D75g1rjRrFIJcCCsF30XN9jT6wQHBPWi1GyiThzwvvsn02724oWsEh8dy75fn2hxenWbkrQ8Fx614ICAEhkCwCtRSBZCsWulyx94\/QOWjHNrUEU5BvBBQCLJiWjXsEPgoASgh97L3ZabboxZFlKwzxCWAZAKEfhh\/p5KMMheUrTQgIASFQyQjUUgRuv\/12e+ihhxJSJQOWzNhRAlibPn3XmxIWR0B98p+fZ9VfwCsBf+5a5ZQQ+oBWjurs1szLTRiC9ex\/r7KLDjvSwiwv\/gWwXJBtrH3bugoBISAEShmBWopAcQ6mtLhCGO9dbaZOJJj8iJixM3unjk\/L5IqFgTbD+kYYvr\/oAmMGnUkfxVQX3BDwYeON5fOiw7poeSAWFD0LASFQ8QhIEcjBV+C1j\/\/pZqjJNM1svcNPtk+maJ1lvFCkzXiF+x\/axaa+2iirVoh4feUjHawZUzJ9rfuseVmN3Y8ZqwjKHcR3wKfrKgSEgBBIBoEaisCECRNCQwsn01BsmbVr19qwYcOsTZs21rZtW3fPscaUGz9+vBGPIEjHHnssWY5K+YMfYpzWkpmh+nGyhp+pVQBhgEMc1gDfbtgVJaHqF83CskouDayxBlT9omlSvFOuqkzG7gcMBlDvln2jO1NQCPg++DK6CgEhIAQSIVBDEWjXrp1tvvnmiconnTd48GB3guGUKVOMcMUrVqwwDjKigVWrVtkJJ5xgS5YsidLTTz9NVs7opr+9Z40GTo9S1zvm5aQvfoD7V69Xp9J4VZKCLFGbCAOEYoef1N6hEFvvk6U\/LwvHQbA+aIc2scNL+MzYWT5JWKhEMhk\/tOuXV9iRN6xxNOhPezmFgO9DiQxDbAoBIVBgBGooAtnkpUuXLtavXz8jMNEuu+xi7du3t7lz57ouPvvsM3eksXuw3H+iBNALDnOeEL7ZVgb4UcZx7Ys1zekuJerd8nxLV0D5fhGKyVgiGPt7Cy+wi577IbZBSowWSWE\/ZpwEU2GJsaMw5UJQ0iZbRj3BYyq8pVKWtumP4EnU899rrigFfAfJJ08kBISAEEiEQM4UgW7duhkKgO\/8xRdftNatW7tHFIH58+fbSSedZBxwRMyCV155xeVl+4M99BACINh2++YNnZe5VxKCeene88ObrJNgWB\/pCij6pW7sGMP68GlV1SZyhAUCxaeV0pUxp4t1JkpXGEZgiDmePIJHeYJHn05eNom2Jz93SHRnSLBtlIHHph\/ikijnbvQhBISAEIiDQM4UAd8fpxaOHDnS3nnnHbv88suN9E6dOhmKwqRJk9yZBgcccICde+65hoJAfhjhTzB69OiwrIRpx\/\/xNRdlLqxQ1UaTfLaUARzXUp2her48LwgVn5bslX6TtQb4NllCWFdtuUinP99GoisCCCEIcZ\/tfhgzikwiHhLloTjBV6IyyebRTu\/qNXqWHfguecJkT2hp8pNtK5lyYLrP5qdZondeVa3oTX31RxnvkuBvjr+9ZPhSGSEgBEoTgZwqAhs2bLA+ffrY4sWLDUfErbfe2qHUtWtX69Gjh9WrV89ZDYYOHerSX331VXcN+8CfYMCAAWFZcdNu+tt71TOm2o5x\/DBD2RROtIVgattwsX2z4qW4tH7xaPv8hTNC6bYfzbMWK2fa2Jm9Q\/PD6o19vredUW+93d\/qpqTr0M4BH11g9MdyBM\/ZJHhav\/g2O3X1dEfcv\/LWH+2FWT1S4jEeT7Sz\/ybfpDxm316\/ba6wi5v+tfodzcmYH8bKO\/vJv0YamPIeoAu2vsI9gwHjT+Wdej7jXVGCmr89MuH4GWPP7\/6U8veJPtdXf0f9HxV\/c\/zt+WddhYAQKD8EcqYIrF+\/3nr16mWdO3c2Di5q1KhRFD2WAVauXBl95iYSiTjFgPtsEMsBUNXGWT9tIvxZv+Ue4nmH3aZyaygN7ibJD34sg0RbtzWeZ+urBWAiovkG+1xi8ej2906gSNz82Hr3fTTfnlxwcdLlY+szM37w2wZp149t78FvGli9xofa+T+7x2au+62jnza51Q5pcaHRz1uNOmbcF+3Ad2zfqTzD033\/nZ8RL4xlwff1bfX6YTZ305521C+HR9vjHpq76a+qMbjGXvt4bjQvFT5jy4LvPpt3t1fr9UyqPXhLfZypKdzuC6sPISAEShaBnCkCnFzItsGePXvWAgfF4NJLL7UPPvjA+HfnnXda\/fr17aCDDuIxK4RgDyoBzNhp+Pedxjqvaky5vz\/8LiP9z4vuIiuUmN2vr54hQcyWVj7ezKBvVsyJlqcNnAS\/2\/n3tk27BxNSg30GWL0ftQ2lTm1\/YZiX+eGOVyaYvuC7eoYVon614A2mJ3tPfwyi3o8ODeUn2XZ8OfhBMO5Tbbbu9vDm1W3S7qHW7eHNHJ9gjuLiy6d7fe3jf9pX9c+qbj8cx2TafWn1PoYykQk\/1GWsL61uYZ3aHh3KDxhPfbWRHbLvhUb5ZHhLVAZ8p77WKG5\/wbr0\/bt\/7mS9f3p+Sn3znRAJASFQOQhkVRHwsLHWz7bB0dVr+qwvemrevLkrcu211xoWA3wFDjzwQHvttdfsnnvuMb904Apl4QOHQN8MM3bWayGfxhVloKp6PTWoDCD0IQT++uoZPuUgZmeNur5rEAIfoe6J\/PqN23LJiODFxcWfcX7CdlA+IIRZVcDqkbBSSCaKB8sDIVkpJcELGBNWeda\/V1cvyTSN0spRnY20qdVr1uBPuZQaDxSmH5Sf4LsNZCd9mwlmdAIfXBlTXW1VVX+\/soEzfaJwJvINgKcg0Tc8UjeYrnshIASEgEcgJ4rAdtttF40PwPqiJxwG6XjHHXe0iRMnujLsHhg7dqztt99+ZGWFWBIINoRzFbNRhFAw3d+Tt8OuU23a0yPcbN+nxwp8Zls+L3hFsKXrwR5sh\/uqaqE+tXoGCa+0S1oYkYdATEUohLVThZDKwnkH8MPsGIGPI2KsoK6qHhfvhTKZKB70g\/JDH2HjSSUtE+EMH4yF\/mLHSlqQGDsBo5iZUy+Yl8o9dRk77SVbj7J8n7CiJFtH5YSAEKgsBDJQBIoXqFrLAtWmZARrGMffrHjJOYz12PlAZz7dtv1D1WuvAxyFlY9NY6bFLA2hHJuX7nNVtXCeWj17pj7tcw0SAoHxEDK3LiEUrJere88j\/NBHPJ5IR1HIRCAi0OiHtugrEwJnBCt4ptoOfPCOqqoVnGTqVlW\/U5SBZMrGK0Of6YydvtMdZzxelC4EhED5IFB2igCzTl6PFxT8yCN4SIsl1vwx\/WPy79vxz8Y6L+u4seUSPSME2YZXlaRASNRWMA9BD8E\/5POwbnCPFQPBkmm\/1M9kZgwv8JcMP\/RFefrjSj2uyRJYo3B1yNLZDMn2G1sOvvfZvLtL9t8z95Dgo8NPGpqvQ\/0ERUOzqEP9DmmOvXcGAatCGVKiEBACZYNA0opAqY4YM3TvljUj6GEFYP0fBYC1\/ngm\/2TGTPsItmQFQjJtIjBRaBB6+DBQh90OEGOByE9XKNBekGhnny26p3UQEcKZtq6etKk9cWHdzp6MDQWGOqkSwpCZbbawhhfeHWOAkuWHd7735qe5gFTJ1vE8896SrRMsB384CcJzMD2Ze+qA+UE7tnHOsXXV8cpmXeWULwSEQHkgUFaKAD+ymJ754eP18FiM12oAABAASURBVOPJjx\/3nrACfP3pHGMJIFYBQMDyI+\/L1nWlfYQ1grSusqnmMwaWOKgHX7NOnWsQVoLYcVImE0JIzfr3qrSaQDjvUy0UqUw7XOuiqmozOQI4VaxpF5+IDtWza+6zRWDKu0ymPcrxneIdpMoH+HDAVCrjhif65MrYuaZDHaotCXxXfVvx2qgrP149pQsBIVC6CMRRBEpvQPwwowR0qBYS\/OAyAoQUQpR7rAAoAVgB8PSPVQIoA7GMQD3u6yLKMUOtyvKyAP0yBsgrA6RBjJO04DhJz4TgP1XBTH9eaKS6bk1\/zFBTxTpVhQMe66KqFJUS3nm6fFRVf09SHTf8Z9In9SG+S8koIbxT\/zdDPZEQEALlj0DZKAKxwpEfNF4fsz2ua2afbigB8RQAykD8yPNjzY8vz\/EI8yk\/mKkKwXjthaUjOEhnbCgAECGTSeeHnbxsUiqCOdgvfKGYBNPquu+Q5AzVt5Ouo5yvH+\/aoVpxhP9kxu6\/U6k4Ccb2W1WteFDftxWbH\/bM2KlTVa1IhOUnk0ZdvteJxsl3mr8XKJk2VUYICIHyQMApAqU+FAQlghHyY+GHlh80LAH4A7AVsC4lgLq0UVX9Y819Ivrfj3OzRMUyzqva+OPPGCHW4eEx44ZjGqiqHnOqVgGUJRQnmkqVJ8qjRPGOaIc24hECikBQCGwEd7xy6aTDB\/X8OBLxwmmN+GywjOLrUTdVYsxQor58m5RBePvnTK4dNipftMHfB1dP9ANPULZP5fR96CoEhEBxIlAmisC7LnhNEGLWYc\/YdL3hD4ASEMyr6x6ByOyJH8ewsjjtsV5PmaqNgjqsXLbS6OPxfq3c4UmZCKBk+EHoxBt3sL4XJOnOVBkT+GFVoS0o2L6\/hxeEE+vbpOVi\/LTJshL90EcYL\/ABNj8oI9tTLC0KjpvvaKJG4APySgp8JipfVx71g8oXY6IOihZX3gXKJuV4FgkBIVC2CNQYWMkrAsxemCUHR8WPJw5d36yYY4TfDeYlc8+PNcoAZf2PJPe0y3M2BALtFRMxZi+Y6xJQ8I0QQXBwnynRDu3FtgPepCGgEdS5ElB+7PQDwYvvmyvP8AGfCErK85wuMTNHoeB75NsOa4s8+sz22Bkjlg36RKnlmX54hq8O1csl3IuEgBCoDARKWhHgR4vXFCsg+PHmRLhkfAKoH0ZVG03l\/EDyYwn5H2bSsiEQwvotZFqHatMxmNYloMAXPjOdpYMxOHpB5DGmfbCGyIPgq0MOBVQsL\/Tt+WGsvHN44D72+0ZaKkR9hDttMlYotj79M26IfrMx9qpq6xXKnu+L\/rFscSWNfrjCH1eREBACZYJAHcMoaUUAIcKPW+wY+WFt1+Ev7hCY2Lxkn2mXH0aEHT+WELMofpixQpBfbj+YjMcLqHhWAbBFSIFFPPxTwdgLJnAFY+rSPlf6IJ33wDP8cc0F8T6DvNA3\/HD1gjLT8Xq+g33RPphiaeLK2LmnLP1me+xV1Qou46D9WCK9qlpZiE3XsxAQAuWNQMkqAoT1RTBAvCJ+RLl+s+Ilw5EPAcJzJsSPIoLR\/xjTFj+W9AnxXE7EeL0w9FYBj6sfJ8\/ZwNa3VxUjmBB+CEeuvgyYV+VBQFXF8OL799dMnQR9O1yDfTFWMEUJ8PiSRrlsj72qGkfecfA77fvhOw3xLBICQqBkEUiZ8ZJVBBgpP2pcITy6ub4w6xzDP4D7TIkfRUyy\/BhjBYBoM9gvz8nQzJEf2f3dljj64IV1yVQpSJmqjcLQCyKEEzNUCFM5TJHnBQkYkZYuVW0UTPHqp9MP+II3Vyhe26mk8x2oqsYmlTqplAVTFCCIe+qmM3bq1UWMwyu49MHYqFNV\/S64ioSAEKgsBEpWEWhfvZ7tXxWzKO7XLx5tD37TwPwPKWmZEoIOj31+JD2l0iaC6PqdXndVOg7aySCEFOQSi\/gDHL1g4h5TOVdYRniAB\/eZUlW1gKW9sHaImwD+YXlhaeAKkccV4j4ZqtooCGN5QVhCPj+Ztuoq49uK7StYjzxfLpie6T1tegWXPmiPNK4iISAESgyBLLBbsopAcOzMWnn+ZsUcW\/BdPW6zTigEUCoNowS8\/8JaO\/ux5k4B2L3dVgad9eieRl4qQiqVfjMpi0DAdBxsA7M15NMQitynigd1wsj36dv1ZRBSVdVKgn+u64rFhTLgi8Llr14RI68uqtqoDGD9oX9PqSgjdfXh8+krFmuf57HIFsa+XX+lXcYEwYdP11UICIHKQ6AsFAH\/2t5q1NEtCwSFls8rxBVBv0e7rZ3wj+0fIYUyAMXmZeOZdhGMCEGI+2TbraoWvgjAeOXJq9ooMOOVSTV95ajORrueEMS0kWw\/jA\/hD1HPE4rX0I8OMDDwaXVd6RPy5RCW\/j7bV7a++rH6tlECMN0HefB5ugoBIVDRCORk8GWhCOAcCDr3fTQ\/q8sCtJkuecGEIIrXBsrAhJPeiZeddjoKCO0iFBGCEHzAUzKNIoAQRlBY+Ww6zQXbDwpceICC+fHuUXrIY4xcw6jj5TsZuITlhaUxY6Z\/KCw\/W2n0A6EAgTfEcgime9Kz1Y\/aEQJCQAjEQ6DkFQH8A\/bf5Jvo+IrFGvD+7LWhloAooxtvUhVQG6slvMy85SPzwt8XRClAUCYrDBFCzEp9fX9FYFVVWwz8c7avVdWWBoj+k20bpQelKlF5xk9+suOnbL6I8dIX2EJYCVIZP3VFQkAIlCECeRpSzhSBtWvX2rBhw6xNmzbWtm1bd79u3f+85ceOHWsdOnSwli1bWp8+fWzNmjUpDfnb+ge68vgH9P5pX3fvHdncQwE\/mHnjF5AMC9kWUJjAUQLC+k6lLy+cMFszS6U97rn6PO4LTQh2lKlC85Fp\/2CKRQSSEpApmqovBIRAKgjkTBEYPHiwffvttzZlyhR79NFHbcWKFXbzzTc73qZNm2YTJkyw0aNH26xZs2znnXe2QYMGubxkPlACvtqyhyvKssAhLS5098XwkYyZOld8IhT3aL91wuZRBuARSliwOhPhBGGqbjRwujvPgefqrKL5j\/WDMSXDEOUYN5RM+VIqw7uHSoln8SoEhEANBAr2kDNFoEuXLtavXz\/bYYcdbJdddrH27dvb3Llz3UAnTpxoffv2tdatW1ujRo1s6NChNnPmTPv0009dfrIf36x4KVqU0+kSLQvwI8ls2ROz9mjlLN7QDwInlSYpj0BLpU5sWYQbVJeJnHosEbCbgfu6qH3zhoYjH8R9XeXzmc9461J8YvlJZeyxdYvxGQz4TnveuM\/Vd9v3oasQEALlhUDOFIFu3bo5BcDD9eKLLzrBz\/OiRYtsjz324NbRVlttZY0bN7aFCxe657CPPffc01kQfN5rH8+1l9\/8o9slQFoiJcD\/MGIy94Tw5UeTutkifpRpC2HDNRXCvI0SkUqdYFnqMqZgWrx7ysErFK9MKaSnMmY\/HsaeqdLl2yr0lfcHBnynGRfk7\/13PlMesdrxt5dpO6ovBIRADAJF9JgzRcCPkeWBkSNH2jvvvGOXX365S2aZYMstt3T3\/mObbbZxywf+Ofa6ZMkSGzBgQI3kvySxS4AfSgQzP5LByqSxjp+tH0zapq\/YfkhPhqiXiYBK1jnR8+L6G\/mRfyy5K0IQpnmPXFOhTJWueH3x\/vk+efI8xiufaXo8J0kwgeAn0z74m+NvL9N2VF8ICIHiRSCnisCGDRucI+DixYudT8DWW\/+wfr3ddtsZzoRBWHAW3HbbbYNJGd\/zQwwh9MIa48cSysYPJu2nKoypE6R0BRT8UzfYVl33jBuibl1lizEfvuO917r4pV4mSldY+\/BDOm17Ig0iPduEsoEiG69deCAvV\/3TtkgICIGkESjqgjlTBNavX2+9evWyzp0727hx45wvgEeiadOmhnLgn1etWmXLly+35s2b+6SkrkQRTLQkEG\/GFGw8Wz+YKByprlcH+cjkHqHmx5FJO9msiwAKEvhks\/1CKV1hY2CcpPMOUK48eX8Nn0+ZbBDt+T6y0Z7aEAJCoLIRyJkiwC4Atg327NmzFsI4Cj788MNRq8C9995rxxxzjDVr1qxW2UQJB+3YJm42gidZwcwPOMI0bmNJZPDjTDtJFI1bhPqp8pHKOGM7Tqe\/2DbCnsECvoJ5KGXB50zuaTvZd5tJP8nUhRcILMPKk57qOw1rJ5hGf0SsDKaF3dM36bwPriIhIATyhECJdZMTReCzzz5z2wa9oxHORpCf8R9xxBE2fPhwt2zAboL69evXcATMBob8+PkfwmTaw7ROnWTKxpbhh5k0ZmlcM6FU+YDnVMYZy1uq\/cXWj33GZE0as2H48jQ0xTC\/tBGPMh0z7cJXpgKa9w4vjJU241G2x873DIrXXzA9G+MMtqd7ISAEyg+BTXIxJHwAcDCKJRwGfX8dO3Y0rAKzZ8+2\/v37W7169XxW0td4AYQQRvwAJvtjSYeUz1Qw0E6mBB+0gYDhmojSGWdse\/SXrXF7fmgzth+esyEQEb60lcq7pXwYZaoE8Y7ijTW2v0z7oj3GDiXbJ3WgbPRNOyIhIARCESj5xJwoAqWKSro\/mKkIhGxik+k6eTZ5QUDRXl0COl2MabuYKNnxep4R3tlSuHybugoBISAEsoFA2SkCqf5AB0FM58c6k\/6CfQfv4YNnFAyuYcTsO5HXeFideGnZEM7w6vmO1w\/pvgzleU6VqOfbSLVubHnaSVc4p8NHpjin0ydjZpxcqc9VJASEQAYIlGHVslME+LHzP3zpvC+c0LxwT6Z+pv3F68OPgfZjy5DGzBuKzUvnGcezVMYc24evmy1+Ytv3z7noJx3hnC4fvNN0FY90+\/TY6SoEhIAQiIdAWSkCzJL5sc1EIFE32fC7uf5xZiz0QQREhD\/EPS+TPK7ZIDfm2WvTbgq+UuGHsukKxLSZjFMxHV5SHW+w63QUD+pn0if10xkn9URCoMIRqIjhl6wiwMFDvd5obq2mr3Z07ry1dstFjazrhq\/ds09P9XpR680NSqYefdFnMmXTLUP7Ex\/a3fEEX\/4+3fbi1aPdeHl1pcMjWNRVLpifTn\/0QV\/BdrJxnyov8AAv6fTNO4RSrZtJn76vZMc59IEVFfHjp0EKASHwAwIlqwjA\/rzODc3TB7PXRe99WrrXxzevb5f\/fmWd7Z12+gd1lkmXh3zXS3bMsXyBE3Vj05N5TgU\/+qCvZNpNtUwqbcMD5VPtI1g+lXFTj\/7ol\/tM6PdzNxiUqA36+XXTLfjzEgmBykOgQkdc0oqAf2eYTa9a758yv2Iqh2g3XmssQ2TLWS9eH\/lMZ7xQojHH8sOyBWnU45oqpWImhy\/M26n2kUx5+Ifoo67y2dipkcq44Qe+sjF22ki0JJPp+4RXkRAQAqWHQMkrAvx4QfzIZRN+3x4\/wrHtkobggGLzKukZHDxO6Yyburw7KFF9+gFrKFG5TPKScZiED4R4Jv1Ql3FzpT2uiYgyjBtKVC7ZPPgW8qBtAAAQAElEQVSnzbDyRH+sKzhSWD2lCYESRUBsb0SgJBWBNg3rGeZVxsCPmv9h5TmbRLsIKfrwVywB9EEe13IixpRoxhgcK3jwnKmAon5dzpn0haCmv1wRfEC867A+4AECo7D8XKXRZzbHDv+0CQV55nuNkhBM070QEAKVgUBJKgL+1fCjzY835NOyffUzJPqibX5IIe7LkRAGfqyJxkeZbOBAGwglKKw\/J6AG7WS5fMe+X3jhnj65eoK3bI3Xt0lftAv5tNgrfTJuKDYvk2e+07TNDhSI8cIPlEm7qisEihoBMRcXgZJWBPgRzcePF33w48k12z\/Kcd9MgTIYI7hC8VjwednCAmwRTFCwTy+gstVPsO1494wfQkBC8ABf8JhtPmgTc3wYL\/QJzvASlp9pGn0T8hniPttjy5Q\/1RcCQiB\/CJSsIkDgn1z9SOYP\/uLsCaGQyFxPHmWyyT3CiPYQvBBCmD4g0vNJ9ImAxDrCvectFzzQB+NF6EP04ZWAXPZLPyIhUMYIaGgpIFCyigBKAD\/SKYxVRZNEAGwpikDiGiSf5ssE8zK9p01PThBXLwlk2mYm9T0vmbRRV13fB7iiYKEAUUdKACiIhIAQyAcCJasISAnI7dcDAUUPwdkqwoo0n8d9ton3CmW73WJuj\/Ei+HEKLAYFqJixEm9CIBQBJWaEQMkqAhmNWpWTQgCBDzFTzYcSkBRTZVwIhaCMh6ehCQEhUKQISBEo0hdTLGwhnFAGmLFyLRa+xIcQEAIVi4AGnmUEpAhkGVA1JwSEgBAQAkKglBDIqSLw5ptvWpcuXeykk06qgcn48eNtzz33rEHHHntsjTJ6EAJCQAgIASFggiDnCORMEZg2bZpdffXVThGIHcWqVavshBNOsCVLlkTp6aefji2W8Hn06NEJ8\/OZWUy8MG7xAwrhJGzCcSG12LCBJ5EQEAK5RyBnisAee+xhDzzwgO266661RvHZZ5\/ZtttuWys9lYRi+tEqJl7AUPyAQjgJm3BcSC02bOBJVHEIaMAFQCBnisBee+1l9erVCx0SisD8+fPdksG+++5rp59+ur3yyiuhZUk89NBDaywjsKxAOtdioGLiBTzET81lJzDxJGzSw4a\/QbATCQEhUH4I5EwRSARVp06drFu3bjZp0iRjCeGAAw6wc88911AQwuphWQguI+j+f0sqwkJY5OM7wN9g2N+m0oRARgioclEgUBBFoGvXrtajRw9nMdhll11s6NChDoxXX33VXfUhBISAEBACQkAI5AeBgigCLAOsXLmyxggjkYhTDGok6kEICAEhIATKBQGNo0gRKIgiMG7cOLv00kvtgw8+MP7deeedVr9+fTvooIN4FAkBISAEhIAQEAJ5QiBnisDZZ5\/tHPyGDRtmOAZ6Z61vvvnGrr32Wlu\/fr3hK3DggQfaa6+9Zvfcc49tvfXWeRq2uhECQkAICIGcIqDGSwaBnCkCEyZMiMYICDozsZNgxx13tIkTJ7p8lISxY8fafvvtVzKgiVEhIASEgBAQAuWCQM4UgXIBSOMQAkJACAiBOhFQgRJGQIpACb88sS4EhIAQEAJCIFMESkoR+Oqrr+yyyy4z\/AoOOeQQ++1vf2vff\/99phhkVD\/eeQoZNZpm5bVr1xo+GW3atLG2bdu6+3Xr1qXZWmbVCCM9ZMgQg5f27dvbiBEjnF9IZq1mpzZ8NW\/ePDuNpdFKv379nP+M95vhCj5pNJW1KjjwdujQwVq3bm2XX3550byrrA1QDWUXAbVWVgiUlCIwcuRI+\/TTT+2JJ56w+++\/3+bNm+ecDAv1RgiGFO88hULwNHjwYPv2229typQp9uijj9qKFSvs5ptvLgQrdtFFF9n2229vU6dOdf4gy5Yts1tuuaUgvAQ7\/cc\/\/mHPP\/98MCnv9yhJ119\/vfOR8f4zfI\/yzsjGDvm+PPjgg0aI4WeeecbWrFljd99998ZcXYSAECh3BEpGEUDAPfzww3bllVfa7rvvbnvvvbcNHDjQCZlCvaRE5ykUgidOemS2ucMOOxiBmpiJz507N++sfPfdd3b88cfbeeedZ40aNXK8MNtcsGBB3nkJdogAvuqqq5xytMkmhfvqE0Fzu+22C7JW0Pvx48c7SxvWAL47d911l\/Xv37+gPKnzokJAzJQ5AoX7NUwR2OXLl9vnn39uQZNus2bNbPHixcaWxBSby0rxROcpZKWDFBshbDMKgK\/24osvOlOvf87XFSHbvXt3pwR8\/fXXNn36dBdO+rjjjssXC6H9YDHp06ePocChrIQWykMiM252zaC4EV4b6wkWkzx0HdrFG2+84bb4HnnkkQY\/ffv2taVLl4aWVaIQEALlh0DJKAKYuTfbbDNDyPjXQNyBSCRiH330kU\/StRoBrCcso7zzzjtuvbc6qSD\/8VnYZ599DOHL4VLnnHNOQfig04ceeshWr15tvXr14rGgdNZZZ9lpp53mztkghv8XX3xhVVVVBeGJeB70j6\/LqFGjbPLkybZhw4Zo2O+CMKVOC4uAeq84BEpGEcCUirNgcCaHiZU3ttNOO3ERVSPAjziCF0sJsRxQlqqTC\/KfvuED0zMzTGa+hWCECJYoRvgoRCKRQrBQo88LLrjAjjnmGJdG\/IxBgwbZCy+84ASwS8zjx+abb26bbrqpwRNOuDgusuQGPyiUeWRFXQkBIVAgBEpGEdh5551dGOLgOvPChQuNdIIUFQi\/ouqW2R0z3s6dOxte4KzPF4JBTN\/33Xef8zwndHTHjh0NT32c0lgqyDdPzz77rHG2xRFHHOG89Q8\/\/HC32wShN3PmzLyywy6OYhKyWNiaNm3qHAQ9EKTxNxWJRHySruWLgEYmBKxkFIEGDRpY7969o97MzFb+8pe\/2K9\/\/Wu9xo0IMLNk22DPnj03phTmwgyT3Qp4oeOgx7vCG531ZxSDfHOFhcR753OdMWOGRSIR57WPkpJPfljewjJy6623GthgwQEnlDdm5\/nkxfeFbwkhvlEksbiNGTPG2rVrV2MZzpfVVQgIgfJDoGQUAaBnHZWDiZjRnXjiiXbGGWe444zJKwQlOk8h3\/ywTMKMG6HCTNdT0LkyXzxttdVWhjB58sknnbPioYceap988ondcccd+WKhaPtBEQIb1uLx0sdK0bBhQ7vxxhsLxjOKEksUKCP8faHIXXfddQXjRx3nEAE1LQRCECgpRQD+MX0zoyOWAFvUSCsUsQbPDDOWMKvmmyd8KGL54BmHwXzzQn9sF5w1a5abdb\/yyivGGn2TJk3IKjjttttuVihcGDzBsDw2s2fPdkoA2\/bIKwRhpWBb5Zw5c9zugdtvv92K5V0VAg\/1KQQqDYGSUwQq7QVpvEJACAiBNBFQNSGQFAJSBJKCSYWEgBAQAkJACJQnAlIEyvO9alRCQAhUGgIarxBIEwEpAmkCp2pCQAgIASEgBMoBASkC5fAWNQYhIAQqDQGNVwhkDQEpAlmDUg0JASEgBISAECg9BKQIlN47K1qO2SJ46qmnFi1\/5cLYTTfdZL\/85S\/t9NNPd8SZDuUyNo0jDgJKFgI5RECKQA7BLaem+\/Xr58Lz+kBFsVdO9uMgnauvvrqchl2UYyF4FEoXBylBnOlQlIyKKSEgBEoCASkCJfGaCs\/kgAEDjABK0DXXXOMYIowwz9D5559vu+++uxGhzmXqIykE5s2bZwRfQtGKrfCHP\/zBhfrdf\/\/9Dfw5dIsyHMfNQU7Dhg0zFAHSRGWFgAYjBPKKgBSBvMJdup3ts88+TigRg94Le06r4xkilDGzVL80QJS6Fi1a2NSpU42zDyjbo0cP+89\/\/mN9+\/a1Y4891o477jgLHiK1aNEiFzYawUdY4iFDhlipm705gCn41oPPTz\/9tIu4eOSRRwaLuHtwe\/zxx23s2LHGoUmcSTBq1CiXh9Jw4YUXGorA888\/7zB2GfoQAkJACKSBwCZp1FEVIVAnApFIxJjBEkKX2eu0adOc0Gdd+8orrzSEIAoE9zTGATycHdGmTRv7+9\/\/bpyZ8K9\/\/cuGDh1KdknS8uXLDSHvwxkvW7bMre2j8DCgvfbayzilsXHjxjzWoEmTJrmjgVG6OGGTpZdHHnnEOBRo\/vz5xnIAoax33XXXGvX8A2GdURg4DwMFDIXi+++\/d9ng2r17dzvppJOcQobS4TKqPzilEesOB0QRwps+q5P1P5cIqG0hUGAEpAgU+AWUe\/e9evVyQySWftOmTY3T\/lhCIPHggw+2t956i1tj9svhO5dddpntuOOOximKWAQ4U4I1cVeoxD6I1z98+HA766yz7KWXXjKE8q9+9Str2bKlGwmKwCabhP8Jvvnmm26pxRWs\/gA7hPSHH35oHOrUpUsXw\/ry7rvv2lFHHVVdoub\/66+\/3ikdLNugiHHuxMKFC52F5cwzz3R1H3vsMWeRuPjii52lhhYuueQSd84AythvfvMbg7wiQ75ICAiB8kMg\/Feo\/MapERUIgeBsl2N2f\/SjH0U54bCbr7\/+2j2\/9957tnTp0hoOicxaI5GIIexcoRL8wLufY4exdhxzzDHGSX\/JDGPFihW25ZZbRouiMGyxxRbu6GJm6nPnzjWsBuPGjXNHKkcLbrzZdtttDUGP9SASiRinG2Jd4MAu2jnllFNcSZQSlIrJkyfbp59+ahyGhCUBxY3lGU6QRAlxhfWRDQTUhhAoOgSkCBTdK6lchlq3bu1OK2T2GqRWrVqVLCj4BDz66KN26aWX2nPPPWcff\/xxUmPhNMmgfwQK05dffmnbb799UvXHjBlj\/\/d\/\/2cjRoxwVhgsLevXr3fCniWK4K4Plmnef\/99++STT1zbjRo1clc+sFpsuumm3IqEgBAoUwSkCJTpiy21YTWtXjZ4++23nV+B533dunVRk7VPK6UrSgAWgAsuuMCwCrC1kqWBZJQB8Fi8eHF0uCyhMJNn2SSamOCmQYMGzikTJQQ\/BCwDLBNgodl3331rKVy33HKLYQWgSfw1uEI4c3oFgWdRigiouBAoAQSkCJTAS6oEFk888UQ3TDzhEZR4ybNN8YYbbnDppfjBTBpLAKZ3+Mfv4brrrjOc\/HhORL1797YHHnjAwIFy9957r1tWqF+\/Po8JCevBz372MyfsKdisWTO37r\/NNtvY4Ycfbiw7eAdBnA9xyMSBECWB5QAUBuqhmOGHwJIBzyIhIATKEwEpAuX5XktuVJjCJ06caHjaIzjZWojAJIpeyQ1mI8M49bEzYuOjuxx00EHmTe8IWUz0t956qz3zzDPOP4JdBhT8+c9\/bgMHDnSRAxHebL\/EvE9eXYSygLMg7Z533nluZwBLCvgFsNvgL3\/5i919993WrVs358CI\/wFLALRL7AJ2NeBPgE8DjoRYEMgT1YmACgiBkkRAikBJvrbCMo1QYg3fCw\/PzaBBg5wDG8\/MfimD4OEZIvgNZbiHjjjiiOislWdiFWDGfv31193e+WuvvdZtkyOvHAlnPzAKEt76fqwoRDj8VRILFQAAAHpJREFU4eDHFkCfnsyVIEW\/\/\/3vDWdCfADYjoliRV3e28MPP2wsG2B1AGfSIZQUthq+8cYbxm4BHAdJFwkBIVC+CEgRKN93q5EJASGQSwTUthAoEwSkCJTJi9QwhIAQEAJCQAikg4AUgXRQUx0hIAQqDQGNVwiULQL\/HwAA\/\/\/003nKAAAABklEQVQDAGvkfcj7gC4pAAAAAElFTkSuQmCC","height":139,"width":231}}
%---
