%[text] # Design Temperature Controller for Data Center
%[text:tableOfContents]{"heading":"Table of Contents"}
%[text] ## Setup Model
%[text] This example models a 6 MW liquid-cooled data center represented by the **PDU + CDU Assembly (TL)** composite block. A chiller, cooling tower, and pumps complete the data center system from a thermal analysis perspective. For more information about parameterizing these blocks, see the [Create Liquid Cooled Data Center](file:../CreatePlantModels/CreateLiquidCooledDataCenterExample.m) example.
%[text] %[text:anchor:TMP_5ae1] Open the model.
modelParam.Model.Name = "DesignTemperatureControlForDataCenter";
open_system(modelParam.Model.Name);
%[text] Set the ambient temperature and relative humidity for this analysis.
modelParam.WetBulbT = simscape.Value(281,"K");
modelParam.relHumidity = 0.6;
%[text] Specify the temperature around the data center. This temperature is typically the room temperature at which the data center assets are housed. The room is maintained at a temperature suitable for human comfort.
modelParam.RoomT = simscape.Value(291,"K");
%[text] Specify the desired chiller outlet temperature to the cooling distribution unit (CDU) per ASHRAE guidelines.
modelParam.WaterSupplyTempCDU = simscape.Value(7,"degC");
%[text] Set up parameters for sizing the pumps.
setPumpParameters;
%%
%[text] ## Define Controls
%[text] The **Control** subsystem has two main components: the **CDU Control** and **Chiller and Pump Control** subsystems.
%[text] ### CDU Control
%[text] This subsystem controls these quantities in the CDU:
%[text] - Number of pumps, signal C.N
%[text] - Speed of pumps, signal C.S \
%[text] The pump speed increases linearly with the temperature difference between the server chip and the set-point temperature, normalized against the `Temperature window for no pumping` parameter. A PID controller determines the number of pumps to use. At least one pump is always on.
modelParam.NoPumpWindowT = 10; % Temperature window for no pumping
%[text] ### Chiller and Pump Control
%[text] - A PI controller controls the chiller. The control parameter is the difference between the measured and desired chiller outlet temperatures.
%[text] - A step function controls the condenser-side pump based on the temperature difference between the cooling tower inlet and outlet streams. The step size, set by the `Discrete temperature step control (degC)` parameter, is tunable. \
modelParam.StepControlTempr = 2; % Discrete temperature step control (degC)
%%
%[text] ## Run Simulation
%[text] ### Specify Design Options
%[text] This workflow evaluates the control parameters best suited for a favorable PUE. The parameter ranges considered in the design are:
%[text] - `Cold water temperature to CDU (degC)`: 7, 9 degC. \
designParam.ChillerOutletT = [7, 9];
%[text] - `Discrete temperature step control (degC)`: 2, 4 degC. \
designParam.StepControlT = [2, 4];
%[text] - `Temperature window for no pumping (K)`: 10, 20, 30 degC. \
designParam.NoPumpWindowT = [10, 20, 30];
%[text] Find all simulation scenarios.
designParam.desOptions = findFullFactorial({designParam.ChillerOutletT,...
                                            designParam.StepControlT,...
                                            designParam.NoPumpWindowT});
%[text] ### Run simulation
%[text] Run all design iterations and save the results in `designParam.desResults`.
designParam.desResults = zeros(size(designParam.desOptions,1),9);
for i = 1:size(designParam.desOptions,1)
    modelParam.WaterSupplyTempCDU = simscape.Value(designParam.desOptions(i,1),"degC");
    modelParam.StepControlTempr = designParam.desOptions(i,2);
    modelParam.NoPumpWindowT = designParam.desOptions(i,3);
    sim(modelParam.Model.Name);
    simResTbl = logsout_DesignTemperatureControllerDataCenter.extractTimetable;
    designParam.desResults(i,:) = ...
                [round(sum(simResTbl.("P.Cooling_Tower_Fan")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(sum(simResTbl.("P.Cooling_Tower_Pump")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(sum(simResTbl.("P.Chiller")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(sum(simResTbl.("P.CDU_External_Pump")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(sum(simResTbl.("P.PDU")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(sum(simResTbl.("P.CDU")(2:end).*diff(seconds(simResTbl.Time)))/(1000*seconds(simResTbl.Time(end))),2),...
                 round(mean(simResTbl.("T.Chip")(end-1200:end)),1),...
                 abs(round(mean(simResTbl.("T.CTa")(end-1200:end))-mean(simResTbl.("T.CTb")(end-1200:end)),1)),...
                 round(mean(simResTbl.PUE),3)...
                ];
end
close_system(modelParam.Model.Name,0);
%%
%[text] ## Analyze Results
%[text] Get result table for the full factorial set of simulation runs.
designParam.desResultTbl = ...
    array2table([designParam.desOptions,designParam.desResults],...
            VariableNames=["Chiller Outlet (degC)",...
                           "Step Control (degC)",...
                           "No Cooling Range (degC)",...
                           "Power: Cooling Tower Fan (kW)",...
                           "Power: Cooling Tower Pump (kW)",...
                           "Power: Chiller (kW)",...
                           "Power: CDU External Pump (kW)",...
                           "Power: PDU (kW)",...
                           "Power: CDU (kW)",...
                           "Server Temperature (K)",...
                           "Cooling Tower T-range (degC)",...
                           "PUE"]);
disp("*** All simulation case results table") %[output:752c43eb]
disp(designParam.desResultTbl); %[output:65a4e8b1]
%[text] Find the best scenario where the server temperature is maintain below a certain temperature and the PUE value is low.
designParam.desiredServerTmax = simscape.Value(325,"K");
%[text] Estimate best case.
listOfOpts  = designParam.desResultTbl.("Server Temperature (K)")<value(designParam.desiredServerTmax,"K");
listOfRuns = designParam.desResultTbl(listOfOpts,:);
[~,id] = min(listOfRuns.PUE) %[output:750f486e]

powerConsumptionCDU = ceil(listOfRuns(id,:).("Power: CDU (kW)")+listOfRuns(id,:).("Power: CDU External Pump (kW)"));
powerConsumptionFacilities = ceil(listOfRuns(id,:).("Power: Chiller (kW)") + ...
                                  listOfRuns(id,:).("Power: Cooling Tower Pump (kW)") + ...
                                  listOfRuns(id,:).("Power: Cooling Tower Fan (kW)"));
designParam.finalDesResult = rows2vars(listOfRuns(id,:));
disp(designParam.finalDesResult); %[output:3b3fcc47]
%[text] Display the CDU and facilities power consumption for the best case identified above.
piechart([listOfRuns(id,:).("Power: CDU (kW)"),... %[output:group:2b6a948f] %[output:78b36fb4]
          listOfRuns(id,:).("Power: Cooling Tower Pump (kW)"),... %[output:78b36fb4]
          listOfRuns(id,:).("Power: CDU External Pump (kW)"),... %[output:78b36fb4]
          listOfRuns(id,:).("Power: Cooling Tower Fan (kW)"),... %[output:78b36fb4]
          listOfRuns(id,:).("Power: Chiller (kW)")],... %[output:78b36fb4]
          ["CDU","Cooling Tower Pump","CDU External Pump","Cooling Tower Fan","Chiller"],... %[output:78b36fb4]
          Title=strcat("CDU (",num2str(powerConsumptionCDU)," kW) & Facilities (",num2str(powerConsumptionFacilities)," kW) Power Consumption")); %[output:group:2b6a948f] %[output:78b36fb4]
clear i id simResTbl logsout_DesignTemperatureControllerDataCenter listOfOpts listOfRuns
%[text] 
%[text] Copyright 2026 The MathWorks, Inc.
%[text] 

%[appendix]{"version":"1.0"}
%---
%[metadata:view]
%   data: {"layout":"onright","rightPanelPercent":42.4}
%---
%[output:752c43eb]
%   data: {"dataType":"text","outputData":{"text":"*** All simulation case results table\n","truncated":false}}
%---
%[output:65a4e8b1]
%   data: {"dataType":"text","outputData":{"text":"    <strong>Chiller Outlet (degC)<\/strong>    <strong>Step Control (degC)<\/strong>    <strong>No Cooling Range (degC)<\/strong>    <strong>Power: Cooling Tower Fan (kW)<\/strong>    <strong>Power: Cooling Tower Pump (kW)<\/strong>    <strong>Power: Chiller (kW)<\/strong>    <strong>Power: CDU External Pump (kW)<\/strong>    <strong>Power: PDU (kW)<\/strong>    <strong>Power: CDU (kW)<\/strong>    <strong>Server Temperature (K)<\/strong>    <strong>Cooling Tower T-range (degC)<\/strong>     <strong>PUE<\/strong> \n    <strong>_____________________<\/strong>    <strong>___________________<\/strong>    <strong>_______________________<\/strong>    <strong>_____________________________<\/strong>    <strong>______________________________<\/strong>    <strong>___________________<\/strong>    <strong>_____________________________<\/strong>    <strong>_______________<\/strong>    <strong>_______________<\/strong>    <strong>______________________<\/strong>    <strong>____________________________<\/strong>    <strong>_____<\/strong>\n\n              7                       2                       10                           43.65                            466.63                      643.39                      757.09                    6015.1             214.21                 321.2                         6.5                 1.274\n              9                       2                       10                            43.6                            465.85                       641.9                      757.22                    6023.1             214.12                 322.6                         6.5                 1.271\n              7                       4                       10                           33.04                            204.32                      643.39                      757.09                    6015.1             214.21                 321.2                         8.7                  1.24\n              9                       4                       10                           33.03                            204.11                       641.9                      757.22                    6023.1             214.12                 322.6                         8.7                 1.238\n              7                       2                       20                           43.42                            461.78                      643.06                      749.78                      6018             209.52                 321.4                         6.5                 1.265\n              9                       2                       20                           43.46                            463.29                      641.83                      749.92                    6024.9             211.48                 322.6                         6.5                 1.265\n              7                       4                       20                           32.97                            203.37                      643.06                      749.78                      6018             209.52                 321.4                         8.7                 1.233\n              9                       4                       20                           32.97                            203.31                      641.83                      749.92                    6024.9             211.48                 322.6                         8.7                 1.232\n              7                       2                       30                           43.21                             457.5                      634.52                      748.19                    6052.9             157.68                 327.2                         6.4                 1.251\n              9                       2                       30                           43.19                            457.42                      634.14                      748.27                    6055.2             163.76                 327.5                         6.5                 1.251\n              7                       4                       30                           32.76                            200.74                      634.52                      748.19                    6052.9             157.68                 327.2                         8.7                  1.22\n              9                       4                       30                           32.79                            201.04                      634.14                      748.27                    6055.2             163.76                 327.5                         8.7                  1.22\n\n","truncated":false}}
%---
%[output:750f486e]
%   data: {"dataType":"textualVariable","outputData":{"name":"id","value":"8"}}
%---
%[output:3b3fcc47]
%   data: {"dataType":"text","outputData":{"text":"          <strong>OriginalVariableNames<\/strong>            <strong>Var1<\/strong> \n    <strong>__________________________________<\/strong>    <strong>______<\/strong>\n\n    {'Chiller Outlet (degC)'         }         9\n    {'Step Control (degC)'           }         4\n    {'No Cooling Range (degC)'       }        20\n    {'Power: Cooling Tower Fan (kW)' }     32.97\n    {'Power: Cooling Tower Pump (kW)'}    203.31\n    {'Power: Chiller (kW)'           }    641.83\n    {'Power: CDU External Pump (kW)' }    749.92\n    {'Power: PDU (kW)'               }    6024.9\n    {'Power: CDU (kW)'               }    211.48\n    {'Server Temperature (K)'        }     322.6\n    {'Cooling Tower T-range (degC)'  }       8.7\n    {'PUE'                           }     1.232\n\n","truncated":false}}
%---
%[output:78b36fb4]
%   data: {"dataType":"image","outputData":{"dataUri":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAAjAAAAFRCAYAAABqsZcNAAAAAXNSR0IArs4c6QAAIABJREFUeF7tnQXYVcXahl+7ODbYqFiHMEAUAwuMgyiKil2oeMDCY2ELit3dYiCg+FvHBhMbW2zF7u7W\/7rHM5+Lza61915rr3jmurj4vm+vNfHMrJl73vedtaf5888\/\/zQlKSAFpIAUkAJSQAqkSIFpBDAp6i1VVQpIASkgBaSAFHAKCGA0EKSAFJACUkAKSIHUKSCASV2XqcJSQApIASkgBaSAAEZjQApIASkgBaSAFEidAgKY1HWZKiwFpIAUkAJSQAoIYDQGpIAUkAJSQApIgdQpIIBJXZepwlJACkgBKSAFpIAARmNACkgBKSAFpIAUSJ0CApjUdZkqLAWkgBSQAlJACghgNAakgBSQAlJACkiB1CkggEldl6nCUkAKSAEpIAWkgAAmhWPg+++\/t549e9rXX39td999ty244IKxt2KJJZYwvkbrpZdesplmmqkh5Q8YMMC159xzz7VevXo1JM+4M5k4caJttdVWtvzyy9sNN9zgii\/Uqhrtqrmm3rY1exwV06reNn333Xfu2fjmm29s\/PjxttBCC9Wbpe5PqQLbb7+9PfzwwzZixAhba621UtoKVbucAgKYKsfH7bffbldeeaW98MIL9ssvv9i8885ra665pg0aNMgWWWQRl0u\/fv3sySefbMlx5plntkUXXdTWXXdd22233WyOOeZwn7333nvu3mmmmcbeeOONKWpwxRVX2LBhw9w9F110UdHanXrqqW6R32effWzfffe13377zS655BIbO3asy3u++eaz\/v37u38+ffTRRzZ8+HB74IEH3J9WWmklO\/roo1sm+AkTJthpp51mr7zyirVq1cpWXnllO+SQQ0ouAOUWWO675pprbM8997T999\/flffhhx\/a6quv7n7+z3\/+Y3vvvbf7+cUXX7SNNtrIacOCv95667n633vvvTbDDDOU7Z1TTjnFlcOi1blzZzvhhBOsbdu2Je\/xuhW7gPKffvrpKkdD6cvef\/991w\/zzz+\/bb311u7CQq3OPPNMB3977bWXTT\/99Ib2O+20k40bN85dSyq8pu6KFcmgcBzRRyeddJI9+OCDDgBY\/Pv27ev6cdppp7Xu3bvbBx98ULQqkydPrmocBm+uBDDrrLOOvf322+65o2zSjTfeaPvtt5\/7efTo0datWzf382WXXebGN+Nngw02sAMOOMA23nhjp2OxRBt33HHHKT6accYZ3fih3+iP6aabLgrZG5pnNfNSQwtMaGbMAV27drUjjjjCtttuO1fL66+\/3t555x3bZJNNbPHFF09ozVWtehQQwFShXnDh40FgYn\/99dcNKJhnnnns2muvdQ+IB5gVVljBXfPJJ5844Pnhhx+clYTFlr\/XAzA\/\/\/yzrbLKKi7PRx55xOaee247++yz7fTTT3d1WW211ez+++93CxAL\/GabbeYWFiZz4ARwAcCeffZZt+j\/3\/\/9n7OibLrppm5RXXvttY1FmL\/985\/\/tNtuu62oQuUA5uabb3ZgxeLCIkP673\/\/a4MHD3Y\/sxixKJGuvvpqN+n861\/\/svPOO88GDhxod911l51zzjm24YYbluwddte77767A8Nll13WDjvsMFfexRdfXPIe348A53LLLTfFdbPNNpsDoChSJWvKUUcdZVddddUUABNFPYJ5FhtHjJVnnnnG1l9\/fWMMjxo1yo3Vww8\/3HbZZRf3\/xdffNGSzR9\/\/OHqPMsss9ikSZMqjsPCNlUCmEMPPdTGjBnjxo0fO\/SzH1OADBBIAohvvfVWQ8ttt93WwfKXX35pDz30kLVp02YqOT3A0O+MeRLPzKOPPmq\/\/vqryw\/QTkL6\/fffi8JUtfNSEtoQdR3oe\/rsmGOOaQGYqMtU\/s1XQABToQ9effVVt6PDWsKEwY6UxKTCw8JCjKWDRdgDDLs+gIEExPz73\/92wIBpmwW2HoDxC7fPizIwj7777rsORoASzKaYTzt06GC33HKLsUtjF+2tOiw8I0eOtNatW7u2XXDBBa4d7Ej32GMPBziAzrfffusm9GILQOGifOCBB7ryKYd8gAksUM8\/\/7ybfP0i3a5dOwd+LJRYH9gps1PCGkSdgRcgppwFijZ7S9V9993n2sEiRJ1YdEslP+Fvs802duyxx5a87tJLL3VgBciRNwsiuvjEmOB+rG20jbZidQJiw7qQGCfAsE9bbrmlA6lCfT\/99FM77rjjnGXqp59+so4dO9qRRx7pXFV+nB1\/\/PFuwWYhBpjZie66665F21k4jhgTSy21lINY+oyFnTExdOhQ6927t4OTwuT7AKignErjsBLAsIvmGUIPLIr8zqK0xhpruP4mAVfAF2MIkPd\/99ahO++807WD8XT55Ze3wFdh2R5g6DPclj758Ue\/P\/bYY+7Pjz\/+uHv2n3vuOfd7p06dHFBRpteA\/scF+uOPP7o+YdNAf+BOpD8AQqAZCxL68hkWP54BdOP5oEzmFeo\/11xzuTagLZDuQS04Bqudlyq1gc8Zd0888YSbFxj\/zCE895SP5tWMMQ+XtAULFsk\/9\/5v\/hnkWjZUbGzYeDGXogVj+vPPP3cbGsY7f\/P3MLfwTDJ2SZSBhdeX4bVhg8ImrpgLCSCmfVhmmJ9WXXVVO\/jgg22xxRZzt1ejQ8mJQx\/EroAApoLkwAj\/sGzwcAcTEyk70gUWWMD9uRjA8HesGSwCQBALN7ErtbqQMPEDHAAD7isSEyawwYTLJOgnTMqjbCYCFiMmAh5aYGeZZZYp6RdmsWRyZjF76qmnnEupMAUXWCZxFl1MtbihKJdJj4UIawwTPtYU2s3\/TCC4i6g3oIL7gUkJuKFsgAAXHQtHqcTkv\/nmmzsLEwvLV1995RaT9u3bl7ynGoDB\/TNkyBBn1dl5551dnuRPu7BSsaji2mCSBVxxc1144YXOsnbHHXc4vcPEwDDRMpmTHzBH21dcccWpAAa3BnrgNmSyxbpGDAvuJ\/qHugBzLHQLL7yw05frvRWuUJRi4wjwZGFnMWG8M25Y3P1CHMyDBYAFFABgEQLkKo1DXDTBFIQ94BfQpzxcQUDjZ5995kD6H\/\/4h9sA0MddunRxmwggkjrwPKFd4ZjxO\/JS8FUKYN5880230aA9lEH+9CcuNKxQ\/M8mBOCjDICDMnw59Cd9QZ+QD5ZRXxYWQ55ZgIVnCwsTfXjiiSe6+nurJM8BCzcLMe3nGeFfMIWZl3hWyrVh6aWXdnqzWWFs9enTx2nPZgCQBWbog0pjrBqA8dZiXKy4jnFJYuVlDsV1jI48T5Tvnzl\/D7F2QAz6ANZcg5sdAEJDxjtjA62IoSsEGK5lngLuaS\/ue54Tnl3mH\/KvRofYV2kVWFIBAUyFweEtBOyCmHDKpVIAw2TFwoplg0mPyaBWgOEBxqICxPidEQs5kxSLG7tA3BEsUCSghomFB5TJ6a233mppAvedfPLJUzQJszsTNQtGMIalFMDg6mHRJGaGCdgvUn5XxETDpMLixuTEzopdNXVit8OulImLydMnvxCyeMw+++xTSc7ulsA8FlhgiZ0YbWdxYQFit1sslXMhLbnkkm5XzWTNwghEsBO+7rrr7KCDDnILAAu533EDYrSdxAQLhGGFYAceBmCYNFnoqHcwBiYIiCykwCFQhbuShDsSbb3lCuDE2geAoR+wSJ7EYLGbL0zFxhHgSxuCcVylXCksZizWwChAR6o0DoHrUgDDQo3VBesbevvEQsROHTikX4AAAAtQZIEFkLHG8Hc0AhhIftPAc8czV5iKAQztp4\/R1gdh+8BydumUQaLf\/eLKmCL2YtZZZ3UwyQLJcwAEYC3j+fMLMGOWtnANOjO3kLAisIjTRmDC9z338cwUS2HmpUptoC1+sQ8+835cogf9U2mMVQMwXju\/IWRD4N25PtjWwxkbCCwy\/p6g65lxhxXUP4e+7KALKQgw3MszTR\/7zRO6emj3kF6NDkU7RH9sigICmAqye9cIEw4PSblUCmDYpeHOwbcOSLDI1wow\/gFj8saETmLRZUEhfxLWCxZSdncsRrThnnvucZMQwb9YOdjRY7VhcvdWC3YkwAsWmi222MJN5qUCGf0kywKMJSpoEaIO3hTPooLlgvqx4BJkSXwC8IWLA\/jgcyZRn9AGNxsLQrFTJD5OBmhi1+UnXe\/y8K60wr4qF8RLXpiXWfQBIwCOyY6dNsDkd9g+LoMFJOhW8mWFdSFVAzAAqw9cLWwT+gGLWFqIISKxI2VHzw4XYCyWio0j8kJzYJ0FHBBmAcYi4gMjyQvNGT+AIu4\/nyqNw0KQ8lr5MUQ+hX3nXUH0CQG97M5Z6An+RhPaznim7UFLEa4GXE\/stoGVwlQsiNdfg5WStrPgMVYJbvaLONf4e72L1o9HnjVvfQHmABMsStQd6xibDBZd8iqWaAP95Z8tdOZZLpbCzEvVtMGPh+DGyI8HwLJHjx4Vx1gYgPFud9rmNyzeXY0+uOSwrjKuPcAEN5He0uXdcpUABkshbmZvWWPjQ\/Jzgp\/fq9GhwpKhj2NUQABTQWwmFR4iv8AFL2fhBkh4uAlkLAUwTGx8BrgwiQEOHj4KrQz+gWLxOeuss6aqXbGFh4uwADBJ8oBi2sdMjUWCIGJ2tCw0Qd805np2\/D5YlnqwGwF8mDwAmXLJT7KACMHEQBr5eXcabfTBzExEtMXDkndPAUnsMrEW8bNP5QDGa+mhh0Xspptucgsbix2LD\/BULFXjQmJH9\/LLL7sATnQE\/KifBxh\/wip4kipYVpQAw0TPjjSYgALvv2dhZTyiEf1OCvZ58L7CcUQQLlaDYEyIPyEGRAI2PmGJoJxirqVy45DxWEwrxiyxQMSHENtDf\/prfawO4wMLDH3DM4TrAUBhHAAr6M4JO9xnpGoBJhjEizuQU0iU5fPBUoCFJwgw\/tQYzwBj3lvlsBwQvM4\/AIZxjkXgjDPOcO4gnkEsOVjRcFVwTTBxDcBSKeibe8LMS9W0oVi8CIs6ViRcL96FVW6MeYggHtCfgPTPix+HHkaYf3DVkojbw2JIDA6HErzVsxBggptIPy68pawSwGCJZJ7GNYcVzAOMd6XSfm\/NLDx6XUyHGNdoFVVGAQFMheHBjpyHFzcQflZAhMTOnAHPrt8H1BYDGHaHPMwsBrhSWES5F2sI7pqgaZp4GhYRJmcfGFlYvWKmfyZULAYssixA3v\/vTa7+pE\/Q0uEXaiZmdqkAE5OI321VemqCkywasJgF3SrcT3nEjzDJsLCx8LAwAR0sVuxg0aXQ0lLOhQRQsBPzgbgAF5OPPwJdrv6VAIa8WEBJ5MfRau8K823zpmt\/aoprcVsw6eFKw5VQqwvJuxDIM6jva6+95sYFcIhW3lX28ccfu+vmnHNO4xomZW9NYzww3orFbpF\/4TjyAMNYoAzy8jDGYu6P32OVwmVCYsEJuvgqjcPCMVUIe36hwFLnjzhTHgsc45r2Av7+pBmWBfQGbHBD+jpSTi0upGJj3rtffJAu13gXh3+efFnogia48bDeAOL0Ge3EWofVjrrzrATdXYw15gSeBzZC1QBMmHmpmjZUAhg2RJXGGPMjGwnv+kErP880AmDQFG39M8fmx2\/0PMAEx06hC4n4KTZWQRcS8whWxkIXUvDdMQKYSqtB8z4XwFShvQ\/+4lICyNgp8TADGuyYONbJpFN4jBogYCHhoWEHgHmcHQbJv7eCn1k0+TtWEK5lsmYXWix41rsKgi4bzL7sJJgsmexZ5Dmp4t1M+JmxlLCTZBfC75inifsAdtgJARTs5v17Nbws7JT8SZegVMFJlsUO1xCup+A7O\/yExn1MgEwKJA9U\/Iwu7PJ8qhTEC\/TRBhY2Jkd0YxdM20hYytATmCh0WVQCGO4HLAkKZcFhcWbXTAwKizgak7cP4gWksPigPxCB7lgIwgKMP74MgNIm4j4KFzE\/0XINfcz4IeaFcYLVgMUSKxgxK7Sb\/mWnXyp2q3AcEZ9FuSyMjBUCr8kbtyIWF0Cb5N0nxY7YVxqHlQAGyMXqBZTgevHuE0CM54gUBH5\/dJq\/+xglX0atQbyFdcSahbsM6ww6oBPas6HhmQEY+Rl4YWwyHqgr12P5xJpA8s8FcwLPAu5dni3cZyzEnPjxR9KrARjyrHZeqqYNlQCG0zqVxpi3itB\/PH+AHWUzT3qrTD0WGOZDxgfjHVc4fYH1C0uct6QQJ+Zd1qWCeJm\/cYnyrNKHzEHEIAGPlXQoDKauYvnQJREqIICpUlx8rkxcTE7s1AlIZCJiofNxGoUvsmMS4zMeOq4jeDeYeOCxGLBIMLGxiwQE\/CJUrGrFjlGzeyMYl8WWkxpMgFg5gg8bCxOxDLh7eFBZqJlUqJ9\/aIuVF\/SJlwIYJmGsB7QR+CJmA3eZN7VzXzBmBCDwsRksDsQI+FR45LtYnTiGygJMX\/gAaRZqfmd3BdxwnNa7s3we1QAMdWa3iAsCGCLgksmRelFnXGFYjdixsdvG\/YFVgNgY4LYWFxJ9yg6fGCZgBjdRsWPUuCNwEzJxs3ASY+Ff8IYFhTGABsAr45PdKa6uwtM\/6FFsHAGg5EEsAuORsYHlh371eXjzfvBos9e3mnEY7M9iWvESRxalYIB5ML7HWzc8FLDjJuGmoa4+ecuZf4dN4TgqdQqp2HjDuoaVDWsi\/c1OHu0BSZ\/QiGcgqAvPI+OeeYDNCc8diT7yx6gBHsYZfe5fiFktwJBXNfMS11VqQzULdzVjjGeZjRowTZ7ADP3nN1z1AAyWbJ5tnkV0wzLiT2JyOAFLE88tJyyZB4q1iZOkbKQY6\/4wBRs4TkWRqtGhyiVDl8WggAAmBpEbWQSLF7shrCi886NUkF8jy4wzLx9fUelFdnHWKYtlZXkcAYK4zoD5Ui+yy2KfZrVNxaAnq21Vu8IpIIAJp1cirmY3iNnZf5VAIirVgEp490W1XyXQgCJznUVWx5G3EgXjTHLd0SlvvAAm5R0YYfUFMBGKG1XW+M9xNeFzb9aXOUbRtix8mWMUukSVZxbHkb7MMarR0rx8BTDN0z7pJQtgkt5Dqp8UkAJSQApIASkwlQICGA0KKSAFpIAUkAJSIHUKCGBS12WqsBSQAlJACkgBKSCA0RiQAlJACkgBKSAFUqeAACZ1XaYKSwEpIAWkgBSQAgIYjQEpIAWkgBSQAlIgdQoIYFLXZaqwFJACUkAKSAEpIIDRGJACUkAKSAEpIAVSp4AAJnVdpgpLASkgBaSAFJACAhiNASkgBaSAFJACUiB1CghgUtdlqrAUkAJSQApIASkggNEYkAJSQApIASkgBVKngAAmdV2mCksBKRBWgXvuuccuuugimzRpkv3++++26KKL2mabbWa77babTTvttPbGG2+4L0idccYZXdb8bfHFFze+0bp\/\/\/42wwwzuL\/vtNNOttxyy9n+++8\/RRXGjBljF198sfty1WLpzz\/\/tL322suWXXZZGzhwoLvkxhtvtKOOOsq23XZbGzJkSMttn376qR166KEur5deeslmmmmmonleccUVNmzYsJY6c1H79u3thhtusF9++cUOPPBAV++ffvrJTjzxRJttttlcPnyJ5+abb27nn3++a+Ovv\/5q2223navHpptuGlZaXS8FmqaAAKZp0qtgKSAF4lBg7NixdsQRR9hBBx1kG220kc0xxxw2ceJEBwlrrLGGHXvssS0A89hjj1nr1q3tm2++saefftp91qZNG7v88stt+umnrxlggI3x48fbVVdd5Zp8zDHH2Lvvvms\/\/vijderUqQVg+BuQBFyddtppZQHmzDPPtLfffttdV5huvfVWmzBhgp1wwgl20kknOWDbaqut3GVA02KLLebAzKePPvrIevfu7eCnbdu2cXSLypACdSsggKlbQmUgBaRAUhX4+eefrVu3brbnnnvagAEDpqjmq6++aq+99ppbuL0FxgOMv\/CTTz6xdddd14YOHeqgohYLDBaPNddc0y699FJbYYUVXNbPPPOM+3nvvfe2hRdeuAVgAIk\/\/vjDgQ0WoXIWmKOPPtpZk7DCFKazzz7bWW523313u+aaa1z7ALZHH33UzjjjDBs9erRNM800U9x23HHH2WeffVYUiJLav6pXvhUQwOS7\/9V6KZBpBbC0YHl48sknba655irZ1lIAww24fnDFnH766TUBzF133WXDhw+3Bx54YKryCwHGX+DrUw5gcGO988479sMPPxhup6WXXtpBSocOHey8885zWe2xxx529dVX23vvvefagevo5JNPNixCX375pfXo0cO5j0i417bccktneSrltsr0YFHjUqeAACZ1XaYKSwEpUK0CuG2wvrzyyitlbykHMFgmsNSMGDGiJoApZ9moB2CuvPJKBy5YhWaffXY799xzbdSoUS525rnnnnMWH+q8zz77WK9evZz1pV27dg5cvHUG6xPXLbTQQkacDvE95Nu5c+dqJdZ1UqBpCghgmia9CpYCUiBqBbAmYHUodA0VllvJAtOqVSsXT7Lzzju7QNlg0C15jRw50i38WFsKE5aSeeaZx1lHClM9AFOYFwCCWwoX0dprr+1cQbQfiwwurHPOOce5jnArEbyMa426bbDBBrb++uu77NZZZx075JBDWn6Pun+UvxSoRwEBTD3q6V4pIAUSrcBvv\/1mq6yyim2\/\/fa27777TlHXN998051Mwr3z1ltvuZiTYjEwPXv2NAJmcbcAIVg9OHEUTIcddph9\/PHHdskll0ylx3777WfzzjtvwwEGOCF+hqBjErEzyy+\/vF144YW22mqrtdSDGJwtttjC\/Z0AXYJ3cSetuOKKdsABBzhowRJDWmuttYy2eKBJdOeqcrlXQACT+yEgAaRAthW4+eab3ZFi4kGwxmANwZ3CyaQ+ffq400mFFhjAB0A48sgj3aLP4k969tlnXUwNIOOPHN9+++3uZA\/w0r1796nEbJQLiYBdTlQBVECLPwJ+yimn2CyzzOIgi6PZd955Z8uRaSpD3XAd4WoiUR9+33rrrW3jjTd29\/G7dyFx4gq4UZICSVdAAJP0HlL9pEADFcDCQGIB98n\/LVhM8PNixWPVKJZwS5CCn\/u\/NbAZobN68MEHnbWF0z+894SAV39cmcwK3wPD3xZZZBF38ojTSxyh9unhhx92i\/7zzz\/v\/tSxY0dn0cB6USwVC+LFrYPFhPe1cBqIIOEuXbq4Y93kDUxQT\/9emssuu8xBBe4rThWttNJK7sQQJ5BoG++t4Tj24YcfbksttVRLNehH8iM2xp864qQTQOddTlhhSATx9uvXz2mkIN7QQ0w3NEEBAUwTRFeRUiBKBQASDyDBnylzwY4LuKL9\/4U\/+3ot2GH+lio+MfZp++7LDrbMun+dViF9PvmvxbswfTb5Ofcn\/7\/7+Y2\/\/uahBqAJ\/hylFknIGxcOcIOFxh+jTkK9CuugY9RJ7BXVqZwCAhiNDymQYgXYXZOCoAKcBEElCCO1NLUYwNSSj4eel8eP\/AtyCsBm8ODB7u9JsNjU0r5y9xDgO27cuJYX2TU6\/3rzwyrDSSVeZMdL7pSkQBoUEMCkoZdURylQACkeXLpu2cVp46AlYDVppGCNAphSdSoGNlhosgY0HOfGzTNo0KBGdk\/deRHvw9cIEBODy0xJCqRFAQFMWnpK9cylAoCKt64ELStd+8X3no6oAaawY0sBjXc9ZdFCk8vBrUZLgToVEMDUKaBulwKNVMBbVgotLHECS2F74gaYYnoCNd71tGTrWd0lWGgEM40cfcpLCqRLAQFMuvpLtc2gAkFo8VaWKF1CYSVMAsAE6wzMECTs\/r3xnAsIFsyE7VVdLwXSr4AAJv19qBakUAHvFgJePLQ008pSTsKkAUwhzPA71hnBTAofBFVZCtShgACmDvF0qxQIqwDAEnQPJRVagu1KMsCUghncTFkLAg471nS9FMi6AgKYrPew2td0BYIuIk4NJck9VI04aQGYQpiRVaaa3tU1UiC9Cghg0tt3qnnCFfDWlqS7iCrJmEaAKQYz3iqjwN9KPa7PpUA6FBDApKOfVMsUKeDBxb+jJQ1uonLyph1gfNv8SSZiZXAveRdTioaWqioFpEBAAQGMhoMUaJACQXBJO7QEJckKwBQDGZ1gatDgVzZSoAkKCGCaILqKzJYCWQUX30tZA5jg6Htl\/NX28riROoqdrUdSrcmJAgKYnHS0mtl4BbIOLnkAGN\/GIMjwzc1KUkAKJF8BAUzy+0g1TJgCeQGXPAFMIcgoRiZhD52qIwWKKCCA0bCQAlUqkDdwySPA0GYF+1b5QOgyKdBkBQQwTe4AFZ98BfwXKv7W9pfUvcOlEepmOQamnD4eZHT8uhGjSHlIgcYrIIBpvKbKMUMK5NXqEuzCvAKM1yAIMoqPydDDraakXgEBTOq7UA2IQgGBy9+q5h1gvBI+0FfxMVE8ccpTCoRXQAATXjPdkWEF+JJF4AV3UZbe5VJPlwlg\/lZPbqV6RpLulQKNVUAA01g9lVuKFZDVpXjnCWCm1kXWmBQ\/6Kp6ZhQQwGSmK9WQehTYdtttZXUpIaAApvTIeuiiIaYg33qePN0rBWpXQABTu3a6MwMKyOpSuRMFMOU1kjWm8hjSFVIgCgUEMFGoqjxToQDw8nvbX5zlRam0AgKYyqPDx8Zst9E6+pLIynLpCinQEAUEMA2RUZmkSQECdbfZZhvj26IVqFu55wQwlTXyV2CNmfPb1x3EdOvWrfobdaUUkAKhFRDAhJZMN6RZAbmMwveeACacZlhjHrzwIAcx\/FOSAlIgGgUEMNHoqlwTqADwMnb8tdZn6IYJrF1yqySAqa1vCPCVS6k27XSXFKhGAQFMNSrpmtQroFNGtXehAKZ27bxLSW\/wrV1D3SkFSikggNHYyLQCinepv3sFMPVp6E8pjR49WnEx9Umpu6XAFAoIYDQgMquA4l0a07UCmPp1VFxM\/RoqBylQqIAARmMikwp4eOkzrLct2GH+TLYxrkYJYBqjtI5aN0ZH5SIFvAIFmB\/IAAAgAElEQVQCGI2FzCmgYN3GdqkApnF6Eti76K\/vWfe+O+iEUuNkVU45VUAAk9OOz2qzBS+N71kBTGM0BV76LvC9DVi9nQ0a\/aQgpjGyKpccKyCAyXHnZ63pwMtDH07Qy+ka3LECmPoFJZB3tldus\/O3WbEls4sfmmyzrriRLDH1y6sccqqAACanHZ+1ZuuYdHQ9KoCpT9ti8OJzBGKe\/6216Zh1fRrr7nwqIIDJZ79nqtWCl2i7UwBTu77+CPXjQ9YrmYkgpnZ9dWe+FRDA5Lv\/U996wUv0XSiAqU1jf3T6gm27WpdF5iqbiSCmNo11V74VEMDku\/9T3XrBSzzdJ4AJr3MYeJE7Kby+ukMKoIAARuMglQoIXuLrNgFMeK1vGtLLBnRfwp04CpMU2BtGLV2bdwUEMHkfASlsv+Al3k4TwITTO3hcOtydf10tiKlFNd2TRwUEMHns9RS3We95ib\/zBDDVa14vvATdSTpiXb3uujKfCghg8tnvqWy14KU53SaAqU73cselq8thyqv0srtaVNM9eVJAAJOn3k5xWwUvzes8AUxl7RsNL75EQUxl7XVFfhUQwOS371PTcn0xY3O7SgBTXv+o4MWXuvKJ49zbevmnJAWkwN8KCGA0GhKtwGOPPWbbbLON6Vulm9dNApjS2tdyXDpsTz717pc2cNQTNnr0aOvWrVvY23W9FMisAgKYzHZtNhrGiaM2veaxBTvMn40GpbAVApjinRYHvPiS9aK7FD44qnLkCghgIpdYBdSqgI5L16pcY+8TwEytp4eXWt71Umvv6Hh1rcrpvqwqIIDJas+mvF0K2k1OBwpgpu6LRh2XDtvLgpiwiun6LCsggMly76a0bcS97D98P+szdMOUtiBb1RbATNmfzYIXXwsF9Wbr+VJraldAAFO7drozAgUUtBuBqHVmKYD5W0BOHK3x4yOhvyKgzi6Y4nYf1Dt58uRGZqu8pEDqFBDApK7Lsl1hxb0kr38FMH\/1SdTHpcP0fCNcSffcc49ddNFFNmnSJPv9999t0UUXtc0228x22203m3baacNUZ6prDz74YJt11lntyCOPtODPdWUauHnXXXe1e++9t2h2Sy65pN11112NKqqmfPbee2+77bbbbIYZZnD3Tz\/99LbUUkvZgQceaKuttlpNeTbypiuuuMLuu+8+u+yyy2yaaaaxG2+80Y466ihj\/h0yZEhLUZ9++qkdeuihdvfdd9tLL71kM800U8lq\/PLLL3bWWWfZ+eef7\/Jda6213LX8nXajxU8\/\/WQnnniizTbbbO6z77\/\/3jbffHN3z+KLL+7+dsIJJ9hXX33l\/q+UBDCVFNLnsSmguJfYpA5VkAAmWfDiO68eiBk7dqwdccQRdtBBB9lGG21kc8wxh02cONEtVmussYYde+yxocZI4cVBaPnmm28cELVq1aquPEvdfNxxx9lbb73lYCzu9Oeffxr\/CoEPgJl99tlbdPz5559t5MiRduqpp9q4ceNsoYUWiruqLeUBrP3793dQQh2POeYYe\/fdd+3HH3+0Tp06tQAMf9tpp50c1J522mkVAWaTTTaxNddc00aNGuWu9wBz66232oQJExyQnHTSSQ6Ut9pqK1cfoGmxxRZz9fEJmKZMILVPnz5ldRLANG0YqeCgAt51NHDsrhImYQrkHWCwvLw8bqQ9PmS9hPWMWS3xMCymvE9mzz33tAEDBkzRpldffdVee+016927t\/v7NddcY5dccon98ccfbgc9cOBA23TTTd1nTz75pFugv\/76a\/f7+uuvb\/vtt5+7rpQFpmfPnrbjjju6Be3zzz836sKi3r59e1fGySefbDfccINbWLfffnu7\/PLL3SLnF8NiHVAIMD5PFmjgYt5557XDDjvMll9+eevevbtbSPmf8lZYYQW3WA4dOtRljaVg\/vnnt3322cfYUN1+++3u7wsvvLBb6Nu2bWsfffSRs6JQr9NPP93VkXyCqRBg\/Gerr7667b\/\/\/ta5c2dDi+eee64F7HbffXdbbrnlbK+99nL1xWrzxRdf2Jtvvul0YvG\/8sorHax99913du6559rSSy9tBxxwgLsWq8XHH3\/sPqMd9EexBJSsuuqqri9JzzzzjKs\/daad3gJDO9EIsFlvvfUqAozPZ+WVV3b96Pvs7LPPdpYb2sd4euONNxwoP\/roo3bGGWe49xthBQomrIPoi5VouummK\/nc5RZg6BgGHjsRfMkIzEPEA73uuus6wRDwt99+K7ob+eCDD9xDQKeNHz\/ePeSYDK+\/\/vqWnxsx2zE5YGI7\/vjjbaWVVnID+NJLL7Uvv\/zS5ptvPvegbbzxxlMVxQDxg6VYPaj\/sGHD7Omnn7Zff\/3V+vbt6x4aBsv7779vhx9+uJtEFlxwwSlMipgReTho54wzzuiuxeyIyXCJJZaoucl630vN0kV+Y54BJs53vdTSkVhhLn7wDTeHVZuwtLADBkDmmmuukrexqWA+vOmmm5x5n2cfeAEwFllkEWepYVFn\/sHKwjzFc8xuuhTAsKjOM888bu5lzmWOBWTOOecc5\/ZhDvrvf\/\/r5jYWbOYV5jvm2lKpEGBYMIEXLB5YfbAIACMshtSX8oEI5m7upe533HGHy55yuPbxxx939WBxxTp18cUXOzcL1oTPPvvMWKRxtdHOYu62UgADODK3YukoBzDoQp34Rx\/tsccerk6sMW3atGkpl\/pTB65DPz5j8d93333twQcfdHN4MLFurLjiig4gC61AhQDj7wM4qgEYf30hwJx33nnuI9pw9dVX23vvvecgjfEC6ODOol49evSw7bbbzl3L+tylSxenO+teqZRbgIFaH3nkEbeIM6ggdQbH0Ucf7Qgd01U5gEFgHjzonge6XoDBbFaMNKFkBjsdDigBJmPGjLF27dq53wcNGuRMkpjhfMI3zIP69ttvO9otlpjA2E2wg4LcGTgMKMqj3ewQmKzYnbBDYgIDdPr16+fyXnbZZVuy5cFhIPIQlaPlUoOQCeOhDydY136dq52DdV2MCuQVYJIOL34IhHUlMW9gfXnllVfKjiLmQmIgAAKfdthhBzdfsvMHNoAhn7gO6AEcygHMzjvv7ECHxCaL+Yw5lHmH3T7gQvKLLZu2MACz4YYbuvnML4bMrR06dHD1Ys4Giq699loHTUAUdQBUiMdgIwfY4VYL5sHcxzzMGgFQdO3a1cEMm95iqRBgaNdVV11lLObo\/+2331YEGOZl5kYSc\/CLL77oYI6Eu4z1a8SIEU5r6u77ibWsY8eObk0qjLcBbnAdPvTQQ1NVOyqAAaSoN3Vlw92rVy9nfWENo4+9dQarH9d5sMKFhM6scQKYgAKQNwMVosasGEz333+\/o3YolQcK090PP\/zgBguLMw8tO45qLTCUceGFF7pAJoLa8DmzcyFBnFtssYWjUsx6mNiCCesIOyDqRNATA5jdwiqrrNJyGaCBGc6b6xgQ+CIBM3YIxQAGEyOmSnYkQAzpuuuucwMeCPGBXGiDSZgJAasU5TAZsHspTOi59dZbt\/g2q11fdWS6WqWad11eAabZx6XD9HiYL31kXmGzwrPXunXrksWwoM0999xuLvGJBYi\/EZAKEHgXC59j6QA2mEPKAQz5eqsx8w47cKwdbNJwYXCvT2yUCPAMAzBYAKgzC6VP\/m\/MvfwMpOyyyy6uLGCGhR5rN5oADX7XHwxaBTqoyz\/\/+U+3sLIIY\/EolgqDeLFWAzuHHHKIc9fgFqpkgQla\/5l7mcs9pABhrAtoRxuoZ7CfgEwCqL0r0NcRjwPrDetSYYoKYAAqYmIYd4AkcTLAI9DImsc6RX1ZVzbYYIMW1xdazTLLLK4dApiAAoh3yy23tJgNS4kDwNx8882OnKFvHlB8nuw6qgEYOgyKZ3exzDLLuA7E\/wsFM3FglsOcCTgUC3BjBwRs+B1JsJ4QPW4c\/KB33nmn\/eMf\/3AfMwlgesNUC9SUAxjMrD7ym4mIyQn\/N3Xki+OAOAY1kMWDCnzhyiLSHAvUv\/\/975YHHXLG8sOkFiZB4fqeozCKxX9tHgEmTfDCiAjjSmJhZBNEjAmuhmBiYWV3P3z4cGedLbTAcA+LPSd9Ci0wzKu4OYCYWgCG\/FjscIuQAAo2aPVaYGgv8zcLN3Ma1mfmLurIxhSrCjBCeWwqsTpjgcFSxNxXmIhLAWDKAWApF5LPiwBZ5udgDAzf+UaMDHN4ofW\/EsCwTqA\/ibkZUMBNF9zs8pm3NsUJMEH9sBShKZt6Ns+4G2kv\/YJXZJ111mmBrmpOr+XShYQLhIWaB6NcCvpnue6dd96xtdde21544QVn+qoUA1PMBIuVgt0HYANk8Ds7gWIJFw6D2kds+2s4hnbBBRc4Uxtky46CxKBkN8GDSmxKKYDhWsplt+OD8IAXJh+C+NiBAEQ8wOxiADj8l0xq\/CPICx815mQgiPTss8+6er788stVr7A6Ml21VE29MG8AkzZ48YMjjCuJjRmxbDzXWGPYSLGI417Afc5mhY0au2NiYHBRc3qFxcfHqDC\/MH9goWU+5DMsxswttQAMGzLmM\/LHTcNmkXkubAwMC7mPgcFyzTzPJhHXDZYQ3DhYL4gPIcYCSGOe9bEwWJgol40h9zIXPv\/88w7sAAlAp16AYQOKhRsrBIs3MUzojgu\/FoDB6sVGmQ0pfUucDXDmjyv7MdJIFxJ6EiMJLAVTYQxM8DPWVDateBxIwCq\/+3WRtYffSbiQ0IYxWirlEmAwA2K69ItvKXEKKZjgI8xfUDODvRLAQOH+QfFlcA6ezuMzAIbBWuqoGPkDQewKChMuKXYA7KB4IKFZAIIHArChruUA5sMPP3QmRyYlYARTIxMGDyqmUtrOg407iry864iHDhccUePUj90LEwH5sXvgs8LAsWL6ynXUVCYJVXieACZJ73oJ1Un\/uzjMqSRiE1iUeWaJ8SCuxR+b9WUHTyHhpmC+8adbsCgzPzEXknAjs9gQ1FoLwFAHAIpFljkJaw+xH0BNGBdS4SkkThUxn2EFJ+GKx8LCIu83j7hzmLeAABJ18aeQsOAAAlgImIsbYYGhDGJCAKQFFljAzd\/M6fyPxmEtMNSRfmBjztxM24qtG4Am8PXAAw+0xJoAIFhtKJ97OUWGFR93GxpgFUMP4I+E+worHP2NbqxhuOR8zBH5cCqKcQCQeSsfgEx+eDL8qSNOOgHSlIFrDY1JPogXS025b2DPJcAQTc+CjZCFJjYCsz755BNn2qoXYNidMGBOOeWUonMRE0HQH1x4EUCAtcgPRCYcJpFgVDY7Hsy5WFMAkJlnntllw4CmHRAyfy8Xye0HJcG4BNQFE1qxG2N3xMAGYLC2kJhUoH12LEGXWjUAo1NHtSxPzbknLwCTdnhhdKT9W6uDhxlY1IgbYe4p3OU350lIZqnVuFqCNWdtAwr8MeoktgqIJfaFOE1gqFTKJcAgBv5WzG4QP1YViBDTJadpoESgoV6AYYfCjgaq54gxx++wegAEHEOsBDCFLiTMnbhzoHZMuuwkAAFAqTBYq9ACA2BwdM67o\/ABMzkQ6wK14w4qDPqCurfccksHUfiQSdQJIJpzzjmdKwyoIoVxIemFdUmcMkrXKQ8AkwV48T0YxpWUpJGI9Reri3dZYf1h8+c3bkmqa5LqEhZgWDcID8AFVM1mM+62+hfZAVr+nUMCmAIFoHssMLhcCHTFPEbAGBYR\/G6kegGGPPwpJE4yYVIDCPyxsEoAUxjEi1kNcyp54ubh\/QQ88IWnlyi3EGBwZWEu9UG9xLoQy4LvFfMolpzg2xDJA38vOv3nP\/9pUY84GSAP4MM\/7s3J+KlxyaFppaTA3UoKJevzrANMWo5LhxkVuJLCvBsmTN5RXssmjZM1JP8CukrW4yjrk4a8wwIMbUJj3EjEBhW+RK7ZbSbGE8+Fvkqg2T1RZ\/n4poEEf4y6zuwivb3aY9QK3I20GyLJPMsAk0V4YRCk1QoTyQBWpplVILcupLT0KC+c4r0DWIaSmoidgZqJ2i\/nr1TgblJ7sHy9sgowHl4GdF+iqd8uHdWoCBPQG1UdlK8UiFIBAUyU6jYgb47scTyR42ZJNKVyXJsjiJgiOcVQLilwtwEDoglZZBVg0npcutohICtMtUrpurQqIIBJa8+lrN6yvqSswwLVzSLAZB1efPeFeUNvekeoap5XBQQwee35mNst60vMgjewuKwBDCeO1vjxkUy6jQq7Pcwbehs4ZJSVFIhFAQFMLDLnuxBZX9Ld\/1kCmCwdl652VMmVVK1Sui5tCghg0tZjKayvrC8p7LQMupDyCC++G9N6rDrdT45qH7UCApioFc55\/rK+pH8AZMECA7y8PG6kXbBtV+uyyFzp75SQLZAVJqRgujwVCghgUtFN6a2krC\/p7Ttf87QDTFbf9RJmZCkWJoxaujYtCghg0tJTKaynrC8p7LQiVU4zwAhe\/u5QnUjKxvOoVvytgABGoyEyBWR9iUzaWDNOM8Dk5bh0NQMi7V\/0WE0bdU2+FBDA5Ku\/Y2utrC+xSR15QWkFGMHL1ENDb+eN\/HFRATEqIICJUew8FSXrS3Z6O40AI3gpPv4UzJud51ItMRPAaBQ0XAGsL3y9wMCxuzY8b2UYvwJpA5g8H5euZnRghRk9erR169atmst1jRRIrAICmMR2TXorpm+cTm\/fFat5mgBG8FJ57MkKU1kjXZEOBQQw6einVNWyXbt21mdYb1uww\/ypqrcqW1yBtACM4KX6EawX21Wvla5MrgICmOT2TSprpuDdVHZb2UqnAWB0XDrcuJMVJpxeujqZCghgktkvqa2VgndT23UlK550gBG8hB9zOlIdXjPdkTwFBDDJ65PU1kjWl9R2XaotMDcN6WUDui+Ri2+XbuQIUzBvI9VUXs1QQADTDNUzWibWl3e+fdv6DN0woy3MZ7OSbIHRcenax6TcSLVrpzuToYAAJhn9kIlayH2UiW6cqhFJBRjBS\/3jTcG89WuoHJqngACmedpnqmS5jzLVnVM0JokAw4mjNX58RG6jOoedrDB1Cqjbm6qAAKap8mencFlfstOXhS1JGsDouHTjxpoApnFaKqf4FRDAxK95JkvUu18y2a2uUUkCGMFL48eZ3EiN11Q5xqOAACYenTNditxHme7exACMjktHM84GjX7SuvfdwQYPHhxNAcpVCkSkgAAmImHzlK3cR9nu7SRYYAQv0Y0xuZGi01Y5R6uAACZafXORu9xH2e7mZgOM4CX68SU3UvQaq4TGKyCAabymucpR7qPsd3ezAUbHpaMfY7iRDjjxXH1DdfRSq4QGKiCAaaCYeczqzDPPtLHjr9XL6zLc+c0EGMFLPANLbqR4dFYpjVVAANNYPXOXm+Jfst\/lzQIYveslvrH11Ltf2uWTp7dRo0bFV6hKkgJ1KiCAqVPAvN9O\/MvAsbvmXYZMt78ZAKPj0vEPKcXBxK+5SqxPAQFMffrl+m7Fv+Sj++MGGMFLc8aV3EjN0V2l1q6AAKZ27XJ\/p9xH+RgCcQKM4KV5Y0oA0zztVXJtCghgatNNd5mZACYfwyAugNFx6eaOJ8XBNFd\/lR5eAQFMeM10x\/8UUPxLPoZCHAAjeEnGWFIcTDL6QbWoTgEBTHU66aoCBRT\/kp8hEQfA6Lh0MsaT3EjJ6AfVojoFBDDV6aSrChTg\/S8PfTjBuvbrLG0yrkDUACN4Sc4AEsAkpy9Uk8oKCGAqa6Qriiig+Jf8DIsoAUbwkqxxpDiYZPWHalNeAQGMRkhNCij+pSbZUnlTVACjF9UlczgoDiaZ\/aJaTa2AAEajIrQCin8JLVmqb4gCYHRcOrlDAoAZPXq0vhcpuV2kmv1PAQGMhkJoBQQwoSVL9Q2NBhjBS7KHg+Jgkt0\/qt3fCghgNBpCK6AA3tCSpfqGRgKMjksnfygIYJLfR6rhXwoIYDQSQiugAN7QkqX6hkYBjOAlHcMAgHn+t9b6Ysd0dFeuaymAyXX319Z4AUxtuqX1rkYAjOAlPb3PSaSBo56wyZMnp6fSqmkuFRDA5LLb62u0TiDVp1\/a7m4EwOi4dPJ6HVB58p0vXcWeeoefv3A\/r9SpjU2c9IkAJnldphoVKCCA0ZAIpYACeEPJlYmL6wUYwUvzhgGQQioFKsCKT\/zcteNfv+9yxD2232Fn6iRS87pOJVehgACmCpF0yd8KCGDyNxrqARi96yWe8VJoTfkLWv62qHhQCUJKuZoJYOLpN5VSnwICmPr0y93dAMypN5ysrxDIUc\/XCjA6Lt34QVLO7VPKmlJLLc6\/ZpLNMF9PGzx4cC236x4pEIsCAphYZM5OITpCnZ2+rLYltQCM4KVadae+LggpfFoYnxLWmlJLTQQwtaime+JWQAATt+IpL08nkFLegTVUPyzAAC8vjxtpjw9Zr4bS8nNLXNaUWhQFYJ56q5WOUtcinu6JTQEBTGxSZ6MgAUw2+jFMK8IAjI5LT6lsEqwpYfraX\/vEC5\/Yhbf8IICpRTzdE5sCApjYpM5GQQKYbPRjmFZUCzB5hpckW1PC9HXw2mX7jtFR6lrF032xKCCAiUXm7BSid8Bkpy+rbUm1AJP149JptaZU28+F1wlgalVO98WlgAAmLqUzUo4AJiMdGaIZ1QBMluClnDUF2eIIog3RPZFdKoCJTFpl3CAFBDANEjIP2egdMHno5anbWAlg0ggv1b7gzcOKf8FbnkaA3gWTp95OZ1sFMOnst6bUWgDTFNmbXmg5gEn6i+oa\/YK3pndGjBUQwMQotoqqSQEBTE2y5fMmAUw++70UwCTpXS9ZDKJt9mgTwDS7B1R+JQUEMJUU0uctCghg8jkYigFMM+Alb0G0zR5tAphm94DKr6SAAKaSQvpcAJPzMVAIMFEfl5Y1JRkDTm\/jTUY\/qBalFRDAaHRUrYAsMFVLlakLgwDTKHiRNSX5Q0QAk\/w+ynsNBTB5HwEh2q\/vQQohVoYuDQLMTUN62YDuS9iA1dtV1UJZU6qSKZEXCWAS2S2qVEABAYyGQ9UKCGCqlipTF3qA+Wzyc9Z3ge+nghdZUzLV3S2NEcBks1+z1CoBTJZ6M+K2CGAiFjih2QMwT1z7lK3Ydm7r0nYuV8vCb0jmb3l5wVtCu6nh1RLANFxSZdhgBQQwDRY0y9kJYLLcu6XbdvPQ2+yDFz50gBKEFO7I4wve8jIKBDB56en0tlMAk96+i73mApjYJW9qgd7yssfWnWzQVp2aWhcVHr8CApj4NVeJ4RQQwITTK9dXC2Dy0\/2Cl\/z0damWCmA0BpKugAAm6T2UoPoJYBLUGRFVxYML2cvyEpHIKclWAJOSjspxNQUwOe78sE0XwIRVLF3XC17S1V9R11YAE7XCyr9eBQQw9SqYo\/sFMNntbB+oSwtHDO+h4NzsdnXVLdNXCVQtlS5skgICmCYJn8Zi9SbeNPZa+ToHrS6Cl+z1bz0tEsDUo57ujUMBAUwcKmekDAFMRjryf80IwgvHoy87pke2GqjW1KWAAKYu+XRzDAoIYGIQOStFCGCy0ZMfvPiR3XzUrda7fX\/XoE+mu1Xwko2ubWgrBDANlVOZRaCAACYCUbOapQAm\/T3rrS4eXhZdfqLe8ZL+bo2kBQKYSGRVpg1UQADTQDHzkFW7du1s4Nhd89DUzLURePnm3j9tw\/b97baXRti6PX8VvGSulxvXoGX7jrHJkyc3LkPlJAUarIAApsGCZj07AUz6ejhodQFezpwwWPCSvm6MvcYCmNglV4EhFRDAhBQs75cDMH2G9bYFO8yfdylS0f4gvCzVurOd8cA+ekFdKnqu+ZUUwDS\/D1SD8goIYDRCQimw7bbbWpte8whgQqkW\/8XBQF2sLq999ozgJf5uSG2JT7zwiV14yw82atSo1LZBFc++AgKY7PdxQ1sogGmonJFkVugyIt7l1pdGyPISidrZzFQAk81+zVqrBDBZ69GI26O38UYscJ3ZBwN1l5p3BResC7zo7bp1Cpuz2\/U1Ajnr8JQ2VwCT0o5rVrUFMM1Svny5hVYXrgZeeMcLX8rYtWObZFZctUqkAgKYRHaLKlWggABGQyKUAnoXTCi5Yrm4HLzo7bqxdEHmCtE7YDLXpZlskAAmk90abaN0lDpafavNvTBQ19\/nLS+Cl2qV1HWFCghgNCbSoIAAJg29lLA6CmCa3yHFrC7ebaS36za\/f9JeAx2hTnsP5qP+Aph89HNDW6mTSA2VM3RmhYG6PgO9oC60lLqhiAKcQOp\/+D16C69GR+IVEMAkvouSV0EF8janT0pZXXjHi74aoDl9ksVSdYQ6i72azTYJYLLZr5G2SgATqbxFMy8HL3q7bvz9keUSdQIpy72brbYJYLLVn7G0RgATi8yuEAJ1n7j2Kev8x7\/clzAGk15QF18\/5KkkBfDmqbfT3VYBTLr7rym111HqeGQvZXWhdL2gLp4+yGMpApg89no62yyASWe\/Nb3WOokUbReUCtQVvESru3I30wkkjYK0KCCASUtPJayeOokUTYeUs7p4eOHtunrHSzT65z1XBfDmfQSkq\/0CmHT1V2JqqziYxneF4KXxmirHcAoQwPvUW630LdThZNPVTVJAANMk4dNeLHEwp95wsnXt1zntTWl6\/csF6vrKEfOiF9Q1vasyXwHFv2S+izPVQAFMproz3sYoDqZ+vStZXShBL6irX2flUJ0CxL+MHj3aunXrVt0NukoKNFEBAUwTxU970QKY+nqwXKCuz1nwUp\/Gurt6BRT\/Ur1WujIZCghgktEPqayF4mBq67ZqrC68XVcvqKtNX91VmwICmNp0013NU0AA0zztU1+yACZ8FwpewmumO+JRQPEv8eisUhqngACmcVrmMie5karr9moCdclJL6irTk9d1XgF9P6XxmuqHKNVQAATrb6Zz13vg6ncxdVYXQQvlXXUFdEpIPdRdNoq5+gUEMBEp20ucpYbqXw3VxOo6+FFL6jLxSOTyEYKYBLZLapUBXoB6sUAACAASURBVAUEMBoidSmg70UqLl+1VhfBS13DTzc3SAHFvzRISGUTqwICmFjlzmZhioOZsl\/DwoteUJfN5yItrZL1JS09pXoWKiCA0ZioWwG5kf6SsNpAXS+43vFS99BTBg1QQADTABGVRVMUEMA0RfZsFQrAjB1\/rfUZumG2GhaiNWGsLmQreAkhri6NVAG5jyKVV5lHqIAAJkJx85R1nt1I1QbqMh70gro8PRXJbyvWl\/6H32OTJ09OfmVVQylQoIAARkOiIQrk0Y0U1uoieGnIUFMmDVRA7qMGiqmsYldAABO75NksMG+nkcLCi39B3R5bd7JBW3XK5iBQq1KngNxHqesyVTiggABGw6FhCuBG6jOsty3YYf6G5Zm0jMIG6lJ\/vV03ab2o+qCA3EcaB2lXQACT9h5MUP2z7kYKa3Xx8MIL6rC8dO3YJkG9parkXQGsL9O1amejRo3KuxRqf0oVEMCktOOSWu2sBvOGCdT1fYPlRW\/XTepIVb3kPtIYSLsCApi092DC6g\/AdN2yi3Xt1zlhNautOrVYXYKWl8uO6VFbwbpLCkSogIJ3IxRXWcemgAAmNqnzUVCW3Ei1wove8ZKPsZ7mVsr6kubeU929AgIYjYWGK5AFN9LNQ2+zzn\/8yzZs3z+UPoKXUHLp4iYooODdJoiuIiNRQAATiaz5zjTNVpharS56x0u+x3yaWn\/+NZPsqbdaKXg3TZ2muhZVQACjgRGJAmm0wnh42XfNs2ypeVeoWhfBS9VS6cIEKHDRrT\/Yaj23sW7duiWgNqqCFKhdAQFM7drpzjIKpMkKU6vVhebrBXV6DNKkgIJ309RbqmslBQQwlRTS5zUpkJYveGwEvIwY3kPveKlplOimuBVQ8G7ciqu8KBUQwESpbs7zTvqR6loDdYOWF8FLzgd5ipov60uKOktVrUoBAUxVMumiWhRIqhupHquLhxe9oK6WEaF7mqmArC\/NVF9lR6GAACYKVZVniwJJs8LUGqjrG6S362pwp1EBWV\/S2GuqcyUFBDCVFNLndSmQFCtMvVYXb3lZdPmJ+jbpukaEbm6GArK+NEN1lRm1AgKYqBVW\/tZsK0wj4EUvqNNATqsCsr6ktedU70oKCGAqKaTP61agmVYY4GW+55cP\/UZd32je8YLbaN2ev8ryUvdIUAbNUEDWl2aorjLjUEAAE4fKKiN2K0wjrC56QZ0GbtoVkPUl7T2o+pdTQACj8RGLAo899pidesPJsXxLdb2BugiiF9TFMixUSMQKyPoSscDKvqkKCGCaKn++Ct92223tt7a\/RAYxH7z4kd181K3Wu33\/ml1GQXjRO17yNT6z1lpZX7LWo2pPoQICGI2J2BQgFoZ\/A8fu2vAyG+EyErw0vFuUYRMVkPWlieKr6FgUEMDEIrMK8QpEEdBbb6Cur5ve8aJxmhUF9I3TWelJtaOcAgIYjY\/YFWjUN1U3yuriLS96u27sQ0EFRqAArqP+h99jo0eP1jdOR6CvskyOAgKY5PRFbmrSCCtMo+FFL6jLzfDLfENxHa3WcxsbPHhw5tuqBuZbAQFMvvu\/aa2v9eV2jQrUbXFpTRisd7w0bRSo4EYroMDdRiuq\/JKsgAAmyb2T4brVEtDbSKsL0urtuhkeYDlt2rJ9x8h1lNO+z2OzBTB57PWEtDmMKwl4+ebeP23wGmfWXXu9oK5uCZVBAhUgcHeG+XrKdZTAvlGVolFAABONrsq1SgUquZIabXURvFTZMbosVQr4wN3Jkyenqt6qrBSoRwEBTD3q6d66FSjnSmo0vOjtunV3lzJIqAJ650tCO0bVilQBAUyk8irzahQodCURqPvEtU9Z5z\/+VdcbdYNle3jR23Wr6RFdkyYF9M6XNPWW6tpIBQQwjVRTedWsgHclkQHwUu\/XARTCC+942WPrTta1Y5ua66gbpUDSFNCpo6T1iOoTpwICmDjVVlklFfCupKVbd25IoK4vSG\/X1aDLsgI6dZTl3lXbKikggKmkkD6PTQEg5vW7vmmo20gvqIut+1RQzArohXUxC67iEqeAACZxXZLvCvGN1fN83b5uiNE7XvI9jrLeesW9ZL2H1b5qFBDAVKOSrolVAeJh9l3zLFtq3hVqKlfwUpNsuiklCui7jlLSUapm5AoIYCKXWAWEVQBX0u2jHggdC6N3vIRVWtenUQEdmU5jr6nOUSgggIlCVeVZtwJh42EEL3VLrgxSoIDiXlLQSapibAoIYGKTWgWFVaDaeBi9oC6ssro+jQoo7iWNvaY6R6mAACZKdZV33QoQD1PunTB6QV3dEiuDFCggeElBJ6mKsSsggIldchUYRoHHHnvMttlmm6JBvYKXMErq2rQqoKDdtPac6h21AgKYqBVW\/nUr4F9yd+5mD7TkpRfU1S2rMkiJAnpZXUo6StWMXQEBTOySq8BaFAieTBK81KKg7kmjAgraTWOvqc5xKSCAiUtplVO3At4Sw3caDdqqU935KQMpkGQFBC9J7h3VLQkKCGCS0AuqQ9UKADG\/fny3AKZqxXRhGhUQvKSx11TnuBWYCmC+\/vprY5G466677NNPP7XZZ5\/dVl55Zdtnn31smWWWqat+H3zwgXXv3t2eeeYZ++6771p+poxGpGeffdb69u1bMquzzz7bevfu3YiiasrjjTfesPXWW6\/ovaeccoptttlmNeVb6ib6cvPNN7fjjz\/eVlppJfvll1\/srLPOsvPPP98uu+wyW2uttYreOn78eNtrr72m+Oz333+3VVZZxa666iqjH4cNG2ZPP\/20\/frrr07zww47zKabbjp7\/\/337fDDD3fjZsEFF7QhQ4a05PPSSy\/ZgQceaNdff73NOOOM7lqOSlOXJZZYouq2C2KqlkoXplABThzNMF9PGzx4cAprrypLgfgUmAJggAoW0TnnnNMtSP\/85z\/tiy++sBEjRtioUaPsv\/\/9ry2++OI11y4IMK1atbLPP\/\/c5p13XptmmmlqzrPUjbRlueWWs1tuucU6dOjQ8PwrZciCz4IeTB5gOFnTunXrSlnU\/fnAgQOtU6dOLTCyySab2Jprrun68rTTTisJMMUK3nHHHW3TTTd142Orrbaytm3b2rHHHmtfffWVbbfddg6UKO+oo46yzp07t1x76qmnujED6PTr18+OOeYYW3bZZVuKAJRPPvlku+OOO6bSq5wAgE+Xxb6TJabuUaIMkqSAjksnqTdUl6QrMAXAXHDBBW43fM899xiAEUxjx461VVdd1RZeeGH78MMP3Q781VdfdZcACCxcLMo\/\/\/yzsWjdfffd9ueffzpAAYaWX355t3MvZoHhnm7duhkWkmuuucZZftq0aWPnnnuuqwc794MPPtgBD+8FIY\/bb7\/dbrjhhpL6FgOYJ5980i26WCZI66+\/vu2333524403Gu279tpr3d8vvvhiO+6442zixImu\/lgKevbs6SwOr7\/+ug0fPtw+++wzt+CyKA8YMMDdRx1nmmkme+KJJ2yRRRYx9AwLMOiPlYMFf+aZZ3Z5rrvuui4b6gBITJgwwWnhtW7fvv1UOlBX6nX\/\/ffbbLPN5j7H8rXCCis4ixrQUMoCU5gZFhP+jRw50lnOAMP77rvPQQzpuuuus0suucRBCGCB1YX+RtsNN9zQ1f+MM84woG7\/\/fefqq5YcLbeemsHRmGSICaMWro26QoIXpLeQ6pf0hSYAmC23357W3LJJW3o0KFl68nCAUiwmwZSWJR++OEHu\/DCCx2EAC8sdsAHu31M\/ix4X375ZVGA+e2336xr165uB3\/QQQe5hW7jjTd2iyF1YhFk8aacd955x\/19gQUWcNBRKhUCzLfffmtrrLGGqzN5f\/PNN85qQF64lbBMsOjPMssstvPOO7v27LTTTu4zFuibb77ZzjvvPFtnnXXsgAMOcIstEINF4sgjj3SLNP+ziANhxSxVlSwwuMDId9y4cQ6AaB+gCHhMP\/30DrjmmWceu\/zyyx0oAY2AzDnnnDOVDEcffbSDjZNOOmmqz8IADHn06NHD9efSSy\/dAjD0sW8jMImL8bXXXnOAhel7xRVXtL333tu22GILB6P0K64sXFh\/\/PGH\/fvf\/3ZuLdKll15q9957rysjbBLEhFVM1ydRAcFLEntFdUq6AlMADIs1\/\/bYY4+S9QYE2F2zyPq4BSwVgAaWko022si5FPhHAkaw0LA4LbTQQmUBJrgosntn4dt9990d3GB14H4SgPXCCy+EAhhcFViCqKtPwBbuHOoGJB166KHOEoSF55BDDrGnnnrKAAHqgisG61NhHlgWABPyAiiwTl100UVF9SsXA4M1CcsG+vqYICxR1Me3HYABrli0SYDSmDFjilqicPfwArhiVo0wAEO8DGCCy8knrCVo4a1ZwMvjjz\/uLHLA6j\/+8Q9Xz169ejlrEuMJqxX\/sM7MN998tsMOOzjQJXlwe\/nll2t6XgQxNcmmmxKigOAlIR2haqROgSkABouDX5hKtcQvwrhj5pprLnfZm2++6Swk\/G2DDTZwVgMWL59YMPkb4FPMheQtMMHYEKwcc889t3PRkCfAgnWEhIsHIAljgbn66qsdqGAt8Anr0JVXXumsJieccILNMMMMzkrDoo3lgoURUAMiAIWHH37YAU0wfoXAWGKFyAeAwfWD+6lYqmSB+f777x0oAE4kLBXPP\/+8PfDAA65fABisGliQSFiGrrjiChebVJjQmbpiPSlM1QIM5dN2XGFYVHzyLsRJkyY5GAF6Tz\/9dFdXAAwdgC9ibt57770W1xH9jzWJmCfqd9tttzlYI7\/VV1\/dfVZrQLcgJnVzjypsZoIXDQMpULsCUwAM8ReY+DHnezjxWRPXQgwMAZilLDDsoFnMghYY4ATrBQCB2ycswBDHwSL66KOPOosMCRhi8QwDMMUsMLhesBwAH8AJ1gNO2hAzguUHKMPlhDWGWBJO52D9efDBB4sqzsJNe7FM1AIwJ554omsn9cGK8cknn7j61AIwAAF1rwdgANJBgwY5K1W5QGvGDfoCecGERQ7XEfEzwCHjBmsLiXGAWw5IDcZG1Qow5En\/PXz3aLvsmKmhrfZHRHdKgWgU0GmjaHRVrvlRYAqAISiUmA7iWojnADwIeMXiwW4ZNwduHOIciH8AJHAR7bvvvi5Gg104UOBjYAABFmMCPFn8iRkJCzDAA4swO2xghoBaXCPs\/MMADDEvBK0CF7iLiMchPoM8cYlgOQEWiD3B1UHbcRdhNeH4OG0lHoQYGLTBCoL1hePPWDSIgakXYDhijJ5YYcibmBEsLFiNqEMYC0xYFxJgwYkz2ucTliiAijoEE\/ErBA4T64J7CXcQmgSPqKPnlltu6SAKLUnUiTHCKTf08yBYrwspWDdBTH4mrzS3VO95SXPvqe5JUWCq98CwSAMhLJoff\/yxM+mz8P\/nP\/9x7\/UgffTRR26xZvEidenSxS32WG0KTyHNP\/\/87loW4FKnkMq5kIhLwQLAu0XIG3dNx44d7aGHHmo5NVRMzGKnkAjSxa0CzJA4\/UJ8xrTTTut+x+pCWVzH33DNsEhzjNyf2MFNAuCgAbCx2mqrucWbgOV6AYYYEmCQdpIfbcZ988orrzhYw8VXrQupMIgXa4qPSwKOAE7aSOA0ZWL9oW3BQFqsTegIpAUT9SSWZfLkyc5aBQT2799\/imuIDQKEGTc+Ye3i9BPWnN12280BGYkgXqAXl14jkiCmESoqj6gUELxEpazyzZsCqXkTL\/EYHjQ4DUS8RKlg2bx1YrH2og+QEDxGnVRdaj1GXa49HmL42oGuHf9yPSpJgWYq4L9Vmk2RXlLXzJ5Q2VlRIBUAg2WE+BksAgSJ4prg3y677JKVfoikHXvuuaezWGG1SWoidgbrz5133umsQo1M\/ruTRgzvIYhppLDKK7QCxLucN2aSAxfBS2j5dIMUKKpAKgCGd7\/gsnj77bedFQbXAy9443X0SqUVIH6JOB9ORfl3riRJLx\/PRIwU75iJIuESJGZKXwAZhbrKsxoFPLyMHj3aHUhQkgJSoDEKpAJgGtNU5ZJXBYAYrDH66oG8joDmtVvHpJunvUrOvgICmOz3sVr4PwUU3KuhEKcCCtaNU22VlUcFBDB57PUct1lxMTnu\/JiarniXmIRWMblXQACT+yGQPwHkUspfn8fVYsW7xKW0ypECZgIYjYLcKsDLEX\/\/brIL8NVR69wOg4Y0nCPSnDJarec2OmXUEEWViRSorIAAprJGuiLDCniXkk4pZbiTI26aXEYRC6zspUAJBQQwGhq5V8C7lLDG6HuUcj8cQgngTxnxbhcdkQ4lnS6WAnUrIICpW0JlkBUFFOCblZ6Mvh2yukSvsUqQApUUEMBUUkif50qBoDVGsTG56vqqG6tvka5aKl0oBSJVQAATqbzKPK0KKDYmrT0XXb1ldYlOW+UsBWpRQABTi2q6JzcK6KRSbrq6ZEMFLhoDUiCZCghgktkvqlWCFJBbKUGdEWNVOBo9cdJfx6P1JYwxCq+ipECVCghgqhRKl0kB71ZaqVMbvTsm48NBVpeMd7CalwkFBDCZ6EY1Ik4FFB8Tp9rxliVwiVdvlSYF6lFAAFOPero3twp4t9Kjjz7qrDGDtuqUWy2y0HCBSxZ6UW3ImwICmLz1uNrbUAWC8TG4lgQyDZU38swELpFLrAKkQGQKCGAik1YZ50mBoEVGMTLJ73mBS\/L7SDWUApUUEMBUUkifS4EQCgAyuJWIkxHIhBAuhkt1qigGkVWEFIhRAQFMjGKrqHwpAMQANPrG6+b2O9YWjkPzT8ehm9sXKl0KNFIBAUwj1VReUqCIAnIvxT8sCq0t1AB4UZICUiA7CghgstOXaknCFQBkSFhmZJWJprNkbYlGV+UqBZKogAAmib2iOmVegWJWGRrdtWObzLe90Q0shBZZWxqtsPKTAslUQACTzH5RrXKkgGAmfGcLWsJrpjukQNYUEMBkrUfVnlQr4GGGRuBmIvGivLxbZgAWEt9LtMoqq1i3bt3c74prSfVwV+WlQF0KCGDqkk83S4HoFAjGzHA0m2PZeQEaDyzB00O0PQgvUSh\/zz332EUXXWSTJk2y33\/\/3RZddFHbbLPNbLfddrNpp53W3njjDVtvvfVsxhlndMXzt8UXX9w22WQT69+\/v80wwwzu7zvttJMtt9xytv\/++09RzTFjxtjFF19sd99991TVv\/rqq+2II44o2izKP\/TQQ8s2+fnnn7fffvvNOnfuHIU0JfM8+OCDbdZZZ7Ujjzxyqmv23ntvu+2221p0mX766W2ppZayAw880FZbbbVY61mssCuuuMLuu+8+u+yyy2yaaaZpuQStr7nmGtffpD\/\/\/NNOO+0097effvrJll9+eTv++ONt4YUXLtoG+vnSSy+1P\/74w2aaaSbbc889rXfv3vbLL7+4tjNOyOfEE0+02WabzeXx\/fff2+abb27nn3++G1OkE044wb766iv3v9LUCghgNCqkQEoUKAU0gA3\/0mql8bBCN2BhCYJK1MAS7PqxY8c6gDjooINso402sjnmmMMmTpzowGGNNdawY489tgVg6IvWrVvbN998Y08\/\/bT7rE2bNnb55Zcbi3StAMNCWgxuqhmiQ4cOtbZt29ouu+xSzeUt1wBq0003Xah7ghdXApjZZ5\/d6UP6+eefbeTIkXbqqafauHHjbKGFFqq53HpvBFKBTvSmjj7de++9dswxx9jbb7\/dAjDA5SWXXGJXXXWVzTfffHbyySfb448\/bjfeeONU1WDMAJyAG+176aWXrG\/fvu53fp4wYYIDkpNOOskB8lZbbeXyOOqoo2yxxRZzdfKJvgGgd911V+vTp0+9Tc7c\/QKYzHWpGpQXBYJAQ5uDVhoPNV6LZsMNx5pJWFT8\/\/7nIKTECSzBccLCiluKnfKAAQOmGEKvvvqqvfbaa24H7S0wHmD8hZ988omtu+66BkSw4EQBMD\/++KMDq4EDB1q\/fv2cVWDrrbe2lVZayS3AZ5xxhtvNUw+sAyyuF154odv1YyEBzAAxUo8ePWyLLbYwFmbqusACC9iVV15pq6++unt30ccff2w9e\/a0ww47zF3\/4IMPujy\/\/vpr9zvl7rXXXu7nMADj9aIcrFNYiyjnueees1atWrmPd999d2e9In\/KBwi\/+OILe\/PNNx0AsfBT17feesu+++47O\/fcc23ppZe2Aw44wF2LxYL68xnWjvXXX7\/olEC7V111VaenT19++aWzpg0bNsxBiLfAoDd\/33777d2l9MUKK6xgt9xyi7MoBROAdv3117t\/Pq288so2fPhwe+WVV5xFhjZ6Cw+AzLNL\/40ePXoKSxD3YxUEbrAU1QOaWZwXBTBZ7FW1KdcK+LcBe8BBDCZIkndD+f+DfwuKVi3weDDhXg8kPh\/v\/uF3wITkY1eaBSqlBga7ZnbCTz75pM0111wlx08pgOEGFlxcA6effnokAEMZzz77bMvu\/q677jJcFSyUlMviCphggcEqtN1229kNN9xgyyyzjPt9xx13dIshliPcYPPMM4+zKgAOt956q+27774OeMjjo48+sjXXXNP9HSsBkMSivummm9rkyZOtV69ermwApBaAYRwcfvjh1qlTp7IAw8J9xx13uH\/0yx577OEsH1gzsHhRNm684447zv3MdejCZ7SVNgFfQQsLOgIqK664orOGBK1A9GGXLl0c9Ky11lotAAOsXHDBBS3jmDwAr\/3228+BbTAxRrC4jBo1yrWP5xBgGT9+vGHlI9EO4PG9995z4wbXEVYdXFrUjT6g\/0i4oagTrkf6QelvBQQwGg1SIEcKeKjxQEPTg6DjpQh+Xk4eDyZBOPHXJw1SyrWDxQXrCzvkcqkcwLCIYqkZMWJEzQDDos4OvTDdfvvtLXERZ599tnNtvfzyyw4i2rVr5y4PAszRRx9tn376qXGtT1hNNt54Y7cwskDzu3c3ASoACnDgE1YSrAbrrLOOc5Vh3fEWAKw8LMJYm8IADJYL3DDnnXeeW9C\/\/fbbigCDRYV3J5FwPb344osuvoREvNIjjzziNKcexJH4NmOh6tixo4O0wngb4AZ34UMPPdTSXixW1157rQOL999\/fwqAAQI9sPkbNtxwQ6cflqzCRH3QDkjEaoXLCKgBpqg7n++zzz4OBHnW6EPAxVtngCKu83CFC6lr1642aNCgHM1WlZsqgKmska6QAlIg4wpgoWAXXOgaKmx2JQsM1gwWq5133tnat29vQ4YMmSIL3Au4P7ASFCYWzmpiYFj0Wcywopxzzjkt2QQBhuDZ+++\/fwrLA0GjuE34DIBh5+\/jKgAYglSD8Tfdu3d3LjFghTrfdNNNzhpAAp6IE2HxrgQwwSBegp\/R5ZBDDnEuGNxC5VxIWGAITPYxNLhZ6AMPKehFO7FcUA8AABDzCUsPwcWFVhIsIejtY1g+\/PBDZ4HDhQM0YBkptMBQpnfBkT\/64OICQoIJKxAwS\/6LLLKI4YIEGrHMAYXozHjr0KGDs3LRh5SLlQa3FXXGvbbBBhu0uL\/Qa5ZZZikaKJ3xR7Ns8wQwee59tV0KSAGnAIskFiMgALdDMLHIstNnR03cBeBQLAaGhRhLAeZ\/4hqwgGD2DyYWPOIzsArUCjAsZiQfDMpCSgoCDAs+O\/pTTjmlaA8DMIAMFhlSOYDBPcW1AIw\/HUNbsQZUAzDBIN7Cyrz77rsOFIIxMNtss41b6AGssABD3IuHOmALSCCwOmgppA7EnwANHmCADQBj5plnbhkPxDUtuOCC7u9Yfmizj49CW+JaAFGviW8bsTjkw3jxCThZYoklpgBarEXoh9uO4GuCd2kzri3ywPLlwascJOb5ERbA5Ln31XYpIAVaFLj55ptd0CeuEawxmP8x7+NqwFJBEGyhBQbwYTfNLp9FiMWIRKwKO3pAhrgREm4gFmTgxUNHUP5qLDC4XYATrBq4e4AZ8uXEFFafZZdd1u3eqRPWFmJgWDg\/++wzZ5mgDVgFwgAM7iMsH1hngBnqyfFfyqGMShaYcgCDS4kjycAECzfxNWhNYG0tAIP1gzYDFfQnLjlcTP6oste7mAsp2BeFFpjrrrvOwSnuLwKecdG9\/vrrDoRI9AuwAzBhFUIjrDxzzz23Yd0hAJhx5IGRexgLuI7QkITVht+9q4\/yvHsQFxL6MDaV\/lZAAKPRIAWkgBT4nwLEKGBteeaZZ+zXX391p1tYYIj1IBW+B4a\/AQR8zu6cUzA+Pfzww27R4\/0sJOIxWJSxOBRL\/j0wwfeR+OtYGImbwF3BqRt2\/ySA5IcffnBWBxZMFkUPBP4UEp8T6Lrlllu2xFCEARhO6hAfxIKNi2yHHXZwMTEEtWKdwApR7j0w5QCGNtAuXFSAARDIqSn+xxIW1gIDUFI3YpHQEYDBIlaYsKDghnvggQeKHuUuBBjupy9xAQJdBNNyKmv++ed3WRPfgoWG\/uXoM5YvYAorEGMCS0swfgUwJj8CfX1\/EzgNQBO7g3sNKwzJB\/ECxz4IXg\/sXwoIYDQSpIAUkAJSIPUKhHWz4LIBCILHqJMoAtYiLHwcow4CchLrGnedBDBxK67ypIAUkAJSoOEKhAUYTjPhdsP9U3jMuuGVqzFD\/yI7YMu7ImvMKpO3CWAy2a1qlBSQAlIgXwqEBRjU4fQSbiTikoq57pqtILFGuLv0VQLFe0IA0+wRqvKlgBSQAlJACkiB0AoIYEJLphukgBSQAlJACkiBZisggGl2D6h8KSAFpIAUkAJSILQCApjQkukGKSAFpIAUkAJSoNkKCGCa3QMqXwpIASkgBaSAFAitgAAmtGS6QQpIASkgBaSAFGi2AgKYZveAypcCUkAKSAEpIAVCKyCACS2ZbpACUkAKSAEpIAWarYAAptk9oPKlgBSQAlJACkiB0AoIYEJLphukgBSQAlJACkiBZisggGl2D6h8KSAFpIAUkAJSILQCApjQkukGKSAFpIAUkAJSoNkKCGCa3QMqwiQA+wAAAV1JREFUXwpIASkgBaSAFAitgAAmtGS6QQpIASkgBaSAFGi2AgKYZveAypcCUkAKSAEpIAVCKyCACS2ZbpACUkAKSAEpIAWarYAAptk9oPKlgBSQAlJACkiB0AoIYEJLphukgBSQAlJACkiBZisggGl2D6h8KSAFpIAUkAJSILQCApjQkukGKSAFpIAUkAJSoNkKCGCa3QMqXwpIASkgBaSAFAitgAAmtGS6QQpIASkgBaSAFGi2AgKYZveAypcCUkAKSAEpIAVCKyCACS2ZbpACUkAKSAEpIAWarYAAptk9oPKlgBSQAlJACkiB0AoIYEJLphukgBSQAlJACkiBZisggGl2D6h8KSAFpIAUkAJSILQCApjQkukGKSAFpIAUkAJSoNkKCGCa3QMqXwpIASkgBaSAFAitgAAmtGS6QQpIASkgBaSAFGi2AgKYZveAypcCUkAKSAEpIAVCK\/D\/QZh3zqlq8zoAAAAASUVORK5CYII=","height":337,"width":560}}
%---
