%[text] # Evaluate Air Cooled Data Center Temperature Profile
%[text:tableOfContents]{"heading":"Table of Contents"}
%[text] ## Define Data Center
%[text] This workflow shows how to evaluate an air-cooled data center. The example creates a 500 kW data center with vertical rack air cooling, where the rack assemblies operate under different server load utilizations. The composite library block **Air Cooled PDU Assembly**, from the Simscape custom library, is used for the analysis. Four **Air Cooled PDU Assembly** blocks are parameterized to represent an approximately 500 kW data center, each with four PDU racks and six server trays per PDU rack. The server utilization and fan speed are specified differently for each of the four library blocks. Each block represents one PDU+Fan Assembly unit. Each PDU+Fan Assembly unit contains 36 fans, with the performance curve for each fan provided on the Fans tab of the **Air Cooled PDU Assembly** block mask.
%[text] ![](text:image:9718)
%[text] The data center assets are modeled inside a rectangular room, along with the internal air mass. The **LumpedRoom** subsystem in the **DataCenter** block represents the room. Thermal node *Ts* represents the desired room temperature, *C* represents the cold air entering the server racks, *H* represents the hot air exiting the server racks, and *Amb* represents the ambient heat transfer.
%[text] Specify the room dimensions and the volume occupied by the data center as a percentage of the room volume.
airCooledDataCenter.Room.Length = simscape.Value(40,"m");
airCooledDataCenter.Room.Width  = simscape.Value(30,"m");
airCooledDataCenter.Room.Height = simscape.Value(5,"m");
airCooledDataCenter.Room.RoomAssetVolPercent = 80;
%[text] The **Uvec** subsystem defines the time-varying server utilization for each data center assembly. The **Room HVAC Control** and **Fan Speed Control** subsystems specify the room HVAC and PDU rack fan control, respectively.
%[text] Specify the desired room temperature for data center.
airCooledDataCenter.Room.Tset_K = simscape.Value(291,"K");
%[text] Set the HVAC heat exchanger efficiency percentage.
airCooledDataCenter.Room.HVAC.EffHeatExchanger = 80;
%[text] Set the temperature range over which fan control operates.
airCooledDataCenter.Fan.UpperT = simscape.Value(320,"K");
airCooledDataCenter.Fan.LowerT = simscape.Value(300,"K");
%[text] Specify the ambient temperature, initial component temperatures, and the internal room air heat transfer coefficient values.
airCooledDataCenter.HeatTransfer.AmbientT = simscape.Value(313,"K");
airCooledDataCenter.HeatTransfer.InitialT = simscape.Value(293,"K");
airCooledDataCenter.HeatTransfer.HTC = simscape.Value(50,"W/(K*m^2)");
%[text] This step completes the model setup.
%%
%[text] ## Run Simulation
%[text] %[text:anchor:TMP_5ae1] Open the model for analysis.
airCooledDataCenter.SLXModelName = "AirCooledDataCenterTemperatureProfile";
open_system(airCooledDataCenter.SLXModelName);
%[text] Run model and close.
sim(airCooledDataCenter.SLXModelName);
close_system(airCooledDataCenter.SLXModelName,0);
%%
%[text] ## Analyze Results
%[text] Extract results.
resData.Table = logsout_AirCooledDataCenterTprofile.extractTimetable;
resData.ServerT.min = resData.Table.("T.min")(end);
resData.ServerT.max = resData.Table.("T.max")(end);
resData.RoomT = resData.Table.Room(end);
disp(strcat("Server temperatures are between ",num2str(ceil(resData.ServerT.min))," K and ",... %[output:group:23ac6e6a] %[output:0aa8d818]
            num2str(ceil(resData.ServerT.max))," K.")); %[output:group:23ac6e6a] %[output:0aa8d818]
disp(strcat("Data center aisle temperature is maintained at ",num2str(ceil(resData.RoomT))," K")); %[output:303631a6]
disp(strcat("Total electrical power consumption ~ ",num2str(round(sum(diff(resData.Table.Time(2:end)).*resData.Table.E(3:end))/(resData.Table.Time(end))))," kW.")); %[output:362b29f3]
%[text] 
%[text] Copyright 2026 The MathWorks, Inc.
%[text] 

%[appendix]{"version":"1.0"}
%---
%[metadata:view]
%   data: {"layout":"onright","rightPanelPercent":39.9}
%---
%[text:image:9718]
%   data: {"align":"baseline","height":463,"src":"data:image\/png;base64,iVBORw0KGgoAAAANSUhEUgAAA80AAAKFCAYAAAD2ygtAAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAAP+lSURBVHhe7L0FnFzV3f8PpZTq88DzK\/96sQKl9Gn7VKC4SxUp0kIpxTUQN0JwCRSIESRCDAtR4g4h7rJu2U12k2yMEN2sff+vz5k9s2fO3Dszd\/TOzucdvszOnTN2Z+ae877fI0cIIYQQQgghhBBCHDnC3kAIIYQQQgghhJAAlGZCCCGEEEIIIcQFSjMhhBBCCCGEEOICpZkQQgghhBBCCHGB0kwIIYQQQgghhLhAaSaEEEIIIYQQQlygNBNCCCGEEEIIIS5QmgkhhBBCCCGEEBcozYQQQgghhBBCiAuUZkIIIYQQQgghxAVKMyGEEEIIIYQQ4gKlmRBCCCGEEEIIcYHSTAghhBBCCCGEuEBpJoQQQgghhBBCXKA0E0IIIYQQQgghLlCaCSGEEEIIIYQQFyjNhBBCCCGEEEKIC5RmQgghhBBCCCHEBUozIYQQQgghhBDiAqWZEEIIIYQQQghxgdJMCCGEEEIIIYS4QGkmhBBCCCGEEEJc8IU0Nzc3MxhxR6LYj8dgMBgMBoPBYDAYOnwhzYQQQgghhBBCiB+JW5pN8yaEEEIIIYQQkhjar5qamsI8C9tIZqA0E0IIIYQQQkgGoEtlB5RmQgghhBBCCEkjkRwqkmNFuo2kDkozIYQQQgghhGQAN6eKdp2kF0ozIYQQQgghhPgIOpa\/oDQTQgghhBBCSJppbGxUl9qncKkn+9J\/m7dpOCFY+qE0E0IIIYQQQohPcPIrLcqmMDuVc9pGEofSTAghhBBCCCEZxhTjQ4cOqdi3b5\/s3r1bPv\/8c3W5f\/9+OXDggNTX1wcz1ST1UJoJIYQQQgghxCccf\/zxcuSRR8oRRxyhLvXfq1atkk2bNsmOHTtk7969cvjwYfuuJEVQmgkhhBBCCCHEJ3z7299WkqylWf89Z84cKSwslI0bNypxPnjwoH1XkiIozYQQQgghhBDiEyDNX\/rSl8LEedy4cbJ06VLJz8+XzZs3y549ezgpWJqgNBNCCCGEEEKITzAzzWYMGTJEZsyYIStWrJCysjKVbbbHNVOiUwOlmRBCCCGEEEJ8gi3NelzzK6+8orLNn376qeTl5UltbW2YNNPNUgOlmRBCCCGEEEJ8gj2mWXfP7t27twwbNkymT58uq1evlq1bt1Ka0wSlmRBCCCGEEEJ8gp1p1gFpHv7OMJkxfZqsX71aamtqpKkJ0kwfSzWUZkIIIYQQQgjxCW7S\/MQTTyhpnj5tKqU5zcQtzYQQQtoGetIQngglhBBC0sNf\/\/pXmTx5suNay27SjEzzO++8I7OmTVPds7ds2cKJv9IEpZkQQnIYu7KlNBNCCCGpR4vxueeeKx9\/\/HGIPFOa\/QelmRBCiCIeYTaH6jAYDAaDwYgtbDE25dm+jdKceSjNhBCSw+jK27xOCCGEkNTiJsaQ56OPPjpsO6U5s1CaCSGEKI455hhVKZvLWzAYDAaDwUhfUJr9CaWZEEJyHJ1t\/upXv+o4IQkhhBBCkoudaWb3bH9DaSaEEKKk+Stf+QqlmRBCCEkDnAgsu6A0E0IIoTQTQgghaYRLTmUXlGZCCCGUZkIIIcQnUJr9B6WZEEIIpZkQQgjxCZRm\/0FpJoQQQmkmhBBCfAKl2X9QmgkhhFCaCSGEEJ9AafYflGZCCCGUZkIIIcQnUJr9B6WZEEIIpZkQQgjxCZRm\/0FpJoSQHAfCDCjNhBBCSOahNPsPSjMhhOQ4lGZCCCHEP1Ca\/QelmRBCiEJLs5ZoQgghhKQfSnNmMNs\/9t+UZkIIIQpKMyGEEJJ5KM2ZwRZl829KMyEkI+zcudPeRDIMpZkQQgjJPJTmzGCLsvk3pZkQknY++eQTOeqoo2TevHmyb98+FXv37lXR0NBgFydpgtJMCCGEZB5Kc2awRdn8m9JMCEkrS5cule9\/\/\/vSoUMHdfnpp59KdXW1bN68WbZt20ZxziCUZkIIISQ9\/PWvf5XJkyc7TsBJac4Mtiibf1OaCSFpo6ioSH784x\/LBx98oA7yY8eOVdfnzp0reXl5UlpaqgSa4pwZKM2EEEJIetBifO6558rHH38cIs+U5vQQqb1DaSaEZITKyko55ZRTZMiQISEH+OHDh8vJJ58sM2fOlCVLllCcM0g80qw\/S\/M+jY2NRgl3vDwPIYQQ0pawxdiUZ\/s2SnPmoTQTQlIOJPj000+XPn36OB7cX3nlFfnZz34mU6dODYozu2qnn3ikGWW1JMcqyxovz0MIIYS0JdzEGPJ89NFHh22nNGcWSjMhJKVgluyzzjpLevbsGfHA\/vjjj8vvfve7EHFGZXDo0KGQLksQLcpWaohHmnEfVORHHnlksFI3\/44UX\/rSl8K2MRgMBoORy0FpTh9u+85pO6WZEJIyMCv2hRdeKA888IDjAcjmoYcekvPPP1911caEYRUVFbJ9+3Y5ePBgSDdgL1JHYiceaT7mmGM830cTz30IIYSQtoCdaWb37PTi1p50205pJoSkjD\/+8Y9y2223eTqg33777XL11VfLrFmzZOXKlUqc9+zZI\/X19XZRkmTikWZ9Hxt85tEeJ9rthBBCSFuFE4FFBsPz0NsQgSQMei5i6J4OvHcvgSTM7t271WPhMZGQwXM47T+n9gmlmRCSMr785S+rA5MXcADD\/d5\/\/321nnNBQYHU1taqgxtJLfFIs840A6eKhxBCCCHhcMkpZ9AOHDNmjNxwww1qhZVkDOXCEqdIyAwaNEit5FJTUyM7duyQzz\/\/XPbv3x\/T\/DmUZkJIyoD8xnIgssH9Bg8eLFOmTFHZZsy8jUnBSGqJR5rNTLNdcXt5HEIIIYQEyFVp3rRpk5Lb3\/\/+9+p9ordhMt4fMtMTJ06Uyy+\/XD025s9BUqaqqkrJs5541my36L\/1JaWZEJIyEpHmAQMGqPWckW0uLi6WXbt2hZShkCWfeKT5q1\/9qtTV1YXdx21MkEm02wkhhJBcJBelGcL861\/\/Wr1HdKFOFWhfYsWWcePGqX1or9ji1DbBNkozISRmMEZ58eLFIduOPfZYVzF2k+bCwkL56U9\/Kv3793c82ON+L730kowePVrmzJkjeXl5aiwLSS3xSLOZacb9zAnbYkHLNYPBYDAYuRSRgDTb7Z7jjz9erTQCaUamNNuk+W9\/+5vqQejUHR386U9\/kieffNKTMCMTjZVXXn75ZTlw4IB9sysQ54svvlimTZsmK1askLKyMjXmGV21ndox+JvSTAiJmWRJ82WXXSb333+\/DBw40PFgr6V5+PDhMmPGDFm7dq06C0hSSzzSjEyzWQHqxoBZ6UQKQgghhITSFqX5O9\/5jlqSEqukQFbNtsP48ePl0ksvDXvP0bjmmmvknnvuUUkYL9IMIOnPP\/+8WrEF7UwMBcREYWYiQENpJoR4AgeYBQsWhGyLR5oxORikOJI040BGaU4v8Uiz2+zZhBBCCImPWKR5zZo1snnzZsd2lB\/R0qy7mp9zzjnqfaAN8c9\/\/lO9L6+Tx6L8a6+9ptqTXqV50qRJarIx9GqcP3++6gWJtiYex+nEPqWZEBIzyZJmQGn2H5RmQgghJPNAmrt27Spf\/\/rXQ8Y0X3DBBfLWW2+1CWnG3wjI8\/e+9z1Zt26dNDY22neLSt++feOSZrQrf\/GLX6j7IvONiWcxMRiWOcXrsNtClGZCSMxceeWVsmjRopBtlOa2A6WZEEIIyTyRMs3f+MY3wiYIy8YwpRknB6qrqz21PzTxSjMmMT3hhBNUe3Ts2LFq+CEmBcMyVGib2q+F0kwIiZmbb75Znd3UBxJM1vCDH\/zA9cwgpTm7oDQTQgghmScXMs1m92xkfDFG2609GYl4pRmS\/vOf\/1xeeOEFtVoLumhjGSpIMzPNhJCEgMT+9a9\/DUoSznjecccdrgdsSnN2QWkmhBBCMk+kTHO2j2mGLNuzaGNM85tvvikHDx4MuU8sxCvNkydPlquuukq1R7U0FxUVqcnAmGkmhCRMjx495OSTT5YTTzxR\/vGPf8gXX3xhFwniJM0bNmxQZ\/a+\/\/3vy3e\/+131N6b5N6E0ZwZKMyGEEJJ52qI0X3vttcHMss1HH32ksug1NTUxt0Hy8\/PlvPPOU+OhIeRnnHGGmswr1v1x9dVXy9\/\/\/nd55ZVXVPfsTz\/9VHXPxphmSjMhJK04SXMsUJozA6WZEEIIyTyQZnsMMCKbpTkSyBJDYjt16iR79+61b046yEyfeeaZ0qtXLxk6dKh8\/PHHar3mjRs3qmQQpZkQklYozdkFpZkQQgjJPLkmzWgroms0xja3a9dOtm7dmrL3hczyj3\/8Y3nwwQeVPCPL\/Nlnn6nnx\/PqLuJ2W4jSTAhJGfFIMyZfwP0wxoTSnF4ozYQQQtoyqRKxeMAcMRhX61SHepXmPn36yPnnny9\/\/vOf1Uonjz32WMQxvvfff3\/EjC4SF8j8\/vGPf1SPhyysl\/YchBTdnGMFj43JZVetWqXex89+9jP1GrAMFbYnAh67srJStSl\/85vfqOGFjz76qBJmjGWeO3eumoQMZTCeGZ8HM82EkLQC+fVysIMw4+CmpRkLzs+ZM0fy8vLCxvaQ5ENpJoQQQtKDFuNzzz1XdQ8269J4pHnUqFFy6NAhdX8IJ9pREGd0eb799tvl8ssvl2XLlsl7770nP\/nJT+SNN95QGdYbbrhBje196KGHVJsNj9+hQ4dg+w1dlvv3768e64knnpC77rpL\/va3v6klmnDbX\/7yF+nZs6dcc8018u6776rX8dOf\/lQGDRqkJBgrr9x2223qMSHqjzzyiJJqPL858Rde+65du2TTpk1qci\/IOsYrH3XUUcHlqcyw902kwCzkeE14HXhsdMnGOGq0MfEay8rKZMeOHSGvx24LUZoJISkDBzyc9YxVqiDMt956qzqw4QCNLjMLFy5UXWa8nLEk8UFpJoQQ0lYws4X4Gyfm\/ZRptsXYlGf7Nh2xSjMEEBNvoZfehx9+qLYjo4r719bWKtHF0kqffPKJlJeXq8fATNLonoxJXtHDz84s4\/nuu+8+NeYXYosZr5HUuPTSS1WGFuJ57733ypYtW1QWHdtuueWW4GNBmiHpDz\/8sEqK6Ndqgm2YHBZZXyz\/hPIzZ86UcePGyfvvv6\/eo45hw4bFHCNHjlSBEwZjxoxR+2\/BggXqPWHyL+wnCL3+juB7Y7eFKM2EkJSBAycqARyAo4kVDqg4GJ900knSu3dvGTJkiFqSYOXKlergSWlOPZRmQgghbQ0vdVo6cRNjtJuOPvrosO1epRlJC8gg2lTI7iKbDGHFNi3NSEw88MADavtpp52mBBJZZLS9bGmG0KPrNLK1WG70xhtvVDNYQ57RRsNrwd9Y\/1hL80UXXaSSIch0\/+EPf1CPgYw2ZLi+vj7k8QGe08w4Q8TxPhctWqRmt4b4IyDSs2fP9hxYVgrPje7mmGm7qqpKSTqy6vbrsb83lGZCSMrAQaikpESNTbnnnnsiyhW69mApq44dOwbHmeAMKLLMOMDv37\/fvgtJMpRmQgghbRUze4jlm2wh9UskQ5q7du0q\/\/nPf2TixInSuXNn1R5DphVtLFOaL7vsMpVpRj2O8b6QZnRdRptNj3mGuHbr1k3JJrpVYzvkFl2zIZ22NOPxkeXWmWZko5HBRQIEz6MzzrakmuB94DUjKw4Jx33RHsRj6cB4Z68ByS8uLg7KMl43up3j\/Zg9E5hpJoSkFRz0cLYTZ\/QgxDhQOgkWxt1g3WacCcVB3pwATGeZ6+rq7LuRJENpJoQQkgv8v\/\/3\/zI+V4qdaU60e7aeCAwiDMlFsgG3Y0IvdJvGsLcLL7xQZZGRAX722WfVkkvoDYj2GcY+YwIx3A9joi+++GK54oor1GRgeC6IpR7TjOdBd2kIty3N+Bvjp\/H4aP9BnBHIOEOC27dvH1WaAZ5PZ54h0Pi8IOQ6sKazl8BzI4ONx8Jj4vkjddm320KUZkJISsGkCrVbtqoDJKb4xwHfPJsHQYYwo7vOiy++KIMHD5Zpk6fIquUrpKy4RN0Xj+F2UCPJg9JMCCEkF\/CTNF9wwQUqUWBKpJs0o6s1pHnWtGltasmpeNDjr3Gy4P\/+7\/+UlEOmvbRhImE\/DqWZEJJScJYQXV8gvxhP8v\/9f\/+fOiOKgzwm+sJ1dBd67bXX1GQNWH5h2eIlrcK8bz+lLE1QmgkhhLQ1UKeZJ+uBH6T5uuuuC5NlDaU5Oj169JC33noruLQWro8YMcJxgrFo6O+IuS\/tthClmRCScnAQ0uIMKcZYIkwicdOlF8rTjz8hwwcPkw\/eGy3Tp06W5UuWSmlRsTqDiHEz+gCGQ1fsKkfigdJMCCGkLeFWn\/lBmiMRizRjbWFMuJqr0owhfa+\/\/nrE9aiTCaWZEJJy9Nk7Lc4YB3PGj06SYQ8+ImPfHyNzps+ST+bNkZXLl0pxQaFs37pNdcnGOObgpAyU5pRDaSaEENKWcKvPKM3ZDyb0+u1vf6u6ZyPLjMnB7Bm\/kwmlmRCScrQ0m+I8f\/J0Gd6ugyyYNks2LF0lRXl5UlVeLtu2bpF9e7+Qw\/UN0tjUOnshpTn1UJoJIYS0JdzqM0pz2wHLUWG\/YMlSt\/WfkwGlmRCSckxphmB98cUXUrp0mQx\/pKOsWbBEtm+sltqaGtm+ZYvs\/WKPHDp4QBoam5Qku3XPdqsISfxQmgkhhLQl3OozSnP2gyWzzPeOeXOwhjSWukoFlGZCSMoxpVmLc836DTLikY5Sti5PDu\/Zp7LLB\/bvCwqYyjIbFR6lOfVQmgkhhLQl3OozSnP2g27ZeokuMGDAAOnSpUtwfelkQ2kmhKQcW5oRu0pKZeQjHWVTUalIfZM01B+WpsYGVcGpsCXZuO5WCZLEoDQTQghpS7jVZ5Tm7AdjmrFe9P\/+7\/\/Kr3\/9a7n55puluro6ZfuD0kwISTm2MJvSvLm4TKRRlDBLc+uBLlr3bJJ8KM2EEELaEm71GaWZeIXSTAhJObYwh0lzg1bi0Im\/mpopzemE0kwIIaQt4VafUZqJVyjNhJD009QsO4rKlTRXF5WLqBUCQrXYlmT7Okk+lGZCCCFtCbf6jNJMvEJpJoSkH0Oaa4orKM0+gdJMCCGkLeFWn1GaiVcozYSQ9GNI8+ZCdM\/GxlAtRtdsSnN6oTQTQghpS7jVZ5Rm4hVKMyEk\/bB7ti+hNBNCCGlLuNVnlGbiFUozIST9xJBptiXZvk6SD6WZEEJIW8KtPvODNF933XUyY8YMqa+vt2+iNPsQSjMhJP0w0+xLKM2EEELaEm71mR+kWYvxBRdcECbPlGb\/QWkmhCSMFtpm659DgUA0NcvmsnIZ4SDN5r0Dj0BdTheUZkIIIW0Jt\/rMT9KsA\/I8efJkVafat5nSPGLECJk6dSqlOc1QmgkhCUNpbhtQmgkhhLQl3OozP0qzjvPPP1+OPvrosO2U5sxCaSaEJAUcshFBL24J\/Ze+ruNAfrEM6NRNNpcUizQ1Gmrces8AtnEHAo8YeFSSLCjNhBBC2hJu9Vks0mzKqH4c3M8W2WTHOeecE5M0r1+9WmpraijNaYLSTAhJCpTm7IfSTAghpC3hVp8lIs3R7hcrdqYZsjx9+vSYu2dTmtMLpZkQkhTsLtmt6tuowu66TWn2H5RmQgghbQm3+iwW+TXvm0ppNmXZvs0OSnPmoDQTQpICpTn7oTQTQghpS7jVZ9Hk12kZKMipvp\/b43rhL3\/5S5gsayjN\/oPSTAhJkIDEtkqzfR2zfDWESfPB\/CIZ2KkrpdlHUJoJIYS0Jdzqs2jS3NiIE\/7hRLtfsqA0+w9KMyEkQWxJtq9TmrMFSjMhhJC2hFt9Fov82vfFdcjs9u3b1d+JRiQozf6D0kwISRAtslp27esBaW69HghKs\/+gNBNCCGlLuNVnsUiziRZTr\/eLl1ikee2a1bJ1C6U5XVCaCSEJYkuyfZ3SnC1QmgkhhLQl3OqzWOVX319fQmZ37NhhlUo+sUjzmtWrKM1phNJMCEkQW5Lt65TmbIHSTAghpC3hVp\/FKs02kNl47ueVqNI8bbqS5i011UqabbknyYfSTAhJEFuS7euU5myB0kwIIaQt4VafZbs0T5s+I9g9G5OWub1PkjwozYSQBAlILCcCy34ozYQQQtoSbvVZtkvz9GmtY5rdZvomyYXSTAhJEFuS7euU5myB0kwIIaQt4VafZas0v\/rqqzJ27Fj5bMGnkrdhvdRu2xoyptnt\/ZLEoTQTQpJCqyQHaFVfnAGFFIf+O5BfLAM6daM0+whKMyGEkLaEW32WrdI8ZMgQmT17tqxYtULKSktk966dlOY0QWkmhCQFSnP2Q2kmhBDSlnCrz\/wuzfv27ZPq6mopLi6WZcuWydy5c4OxZMkS2ZC3QWqqN8u+vV8EW09u75UkB0ozISRBAlLcKrtabPV1dM2uV9qM0Fub1uTLsPZdpay0SG1plW5bmvV1\/TyB7t5NLUGSB6WZEEJIW8KtPvOHNDdJY7OoCLZ1mgPtqAP798nOHdulsrJSCgoKZPXq1bJmzRpZuXKl5Ofnq+3btm2T\/fv32w9KUgSlmRCSIJTmtgKlmRBCSFvCrT7zizS3tpwC7ajmJlw2S\/3hOtm\/b696rpqaGqmoqAjGli1bZNeuXbJ3716pq6sLeY9u75ckToalOdC4xgcc+JB1SKB\/fsvZFnN76L0DXTQJIZlD\/34jRVNzyy84+HNuki1FJTLy0U5SUxCQ5lBxjvE5VCVDEqP1GHvaqT+R+noIcHOg4g47BodH2H2wPYb7tQZJhEZpDNSD2JW4aK4PnFhq+Rjs317g1BU+W+5+QkjbJ+AX4UCad+zYERwPrC91efN+qh3TshYy7rd9+\/bgbYkRTCOERnNAnvGcBw4ckC+++EJ2796tBBqyvGfPHpVhxglrPXO23T4iyccX0hz9ur1d3+rcwCaE+Au74e5Vmt3hSbPEaT3G3njD36ShAdJlCXCE+Nv11wXv4xgO9wkJkhDBsf3BarKlR4be\/Xpz8DqlmRCSO7gJpJlpjibM+hKR7Eyzc8R+gHZ7fyT5ZFiaA9hfTvsL0NgcmEQo\/EvVch\/+4z\/+8\/U\/J2nelFegpLlqfV5UabYfzyxnb+M\/b\/\/MOrp3r97S2NAozRhghf9aLiOFvk9wW8tjxXJfVY7\/EvonzS1DI4L7s0WKodLNGBrhcrv+DAghpA1jO4XG7p5tzkBt\/m2iM83JkmZbkVvtptV1nHvUhXoQSQ++kWb9pbanTVehGwfGl8j8stiNCP7jP\/7z1z9bmivWrpcRj3aSEe06qKhYvbalcgj8s7Efzyxnb+M\/b\/\/MGnvMB2OkqRF9eo1aPEp8+P6HzvexWwMuYb8e\/vP2L7ij8RlY0tza4KI0E0Jyk1ik2U7Yud0HJDPTjKO0musFVbFxDrv1r1DfacVtO0klGZVmVPiqWxn64zc0iGzeKvvziuTQhkIV+zcUBGJ9kRzYUCwH8gpVHMwrCMaBDflyML+IwWBkKLYXl0UNdMXWoTPMWph1IONsljPDfjwd2wpLwl4Pw1vgGKsva5euUMdYc5td3g7c51BB4Pi8b31+8G\/cF9ft8ozkxq6iQmncukXkcJ1IQ71q7Kmxd0Gptrtrh0o1IYS0ZdwE2Kl7tv23E3osdLJQr886HLcctYNhnmuGXOuJVUl68YU0N+\/dKx8OHSr9OnSRvu07y8D2neX1Dl2kf4fOKgZ06Cb923c1rncKxsCOnaVf+04MBiNDMaxd+6hhyvHQB9qFCXOk7Qj78XS880iHsNfD8B4DO3VV0ffRjuoYqy8HdGw9DrsFyiBebdc++DdiUJfuMd3ffi0Mb\/FSl87Sp3MnGfPWm9K45\/OQ+pXSTAjJdSJJs57QS4syJtXS5Z3ul+zu2UG0EbdgCjPWCAlmolt67fHonRkyKs2izq40yZzXB8nox3tLwcrVsqWsQqpKSlVsLiuXyuKS4PWwKC2WTWUlUlVWymAwMhTb88uiRqKZ5k3FZY5hvxaG96goLlKXm8rLpGjDevV3ZWmJbK4oV9vs8nYUrFurLjeWFKv74bJ6Y4W6P67b5RnJjeqSIilctULefqaXTHp7gDTVHxCRwMRsjWqCtkDzqrWRpf\/STTJCCGm7OMkv0PKrZ8V2K2eTSmluzShbw290seDrpDZngoxL897du+XNDh1l56LFIg3oqm2cTokWmAClCUtrOMzIymAw0hN2PyKH0GdHdY2AMc3vduqmZPndDl2ijmm2Hy8YelkkRvxh7MOP3ntXmhpbjqnYHsP+HfPu6Nb7MNIfqAObGmTTykXS\/7HOsnPHlpbchF42TP1QKM2EkJzETYad5Nce1+wk0073SxhLmvWqCK29gmwozZkgw9LcqDLF\/Tt2lIMFBcEGc2vDufXrEwhzm\/HtsrczGIw0RuyYFVBdXZ1sq66U+oN77WKxox7Kfj0MT4GLlsPr4489HjoTdgwRNnu21wjbwPAWAQ4U5cugbp2lsrBImhsaW09UtZTTtWhrUyv0\/iRx3BrZhAD93Yg2ZpYkF7ffox6b3NDQEPa5uN0HJHMisHhxTTCQlEJpZjAYCUZ0dIVkV0T2dc+ou9uvh+EpjD9vuP4GaahH5jK8mFvcdMNNgfs43BbT44RtYHiLAJRmQrIHnlxJH277WY9pNm9HOyXaSQ1Kc+6SWWluapZNpWVqkq+DeSXGDboy19V7sC9mSLQ2G\/iP\/\/gvU\/8Sxa1CixX79fCft38mP\/nJT6S+vj5qo8HktNNOU\/cxP0f9dyyfrf16+M\/bP10LHiwskDe6dglKc\/CERbCWbK1ZA58Ku2cTQto+bvWQ7mZt325ft0muNNunM70GSSeUZv7jP\/5L6J8XolVG8WC\/Hv7z9s\/kmGOOkcOHD4dsi8ZXvvKVsPtQmtP3j9JMCCHuuNVD9jrNJvZ1k+SOabYl2GuQdOILacbSUYfyCx0aAwHs7fbtYa0BBoORvsgk9mtheA8DCPChQ4dCN0YhkjTHhP16GN6i5Y8DhYUyqGtX2VhUGJiYDe0pdbveza01Z2Bz618kcfCdN4MQE343MofbPo8kzZFIrjSTbILSzGAwEguPmJWTl4rKEfu1MLwHLloacxBgTNCmu2fH8vmYoh1L+TDs18PwFi1\/UJozD8WZuMHvRuZw29+2\/OpybuU19v1I7pBZaW5okNriYvlPl66yu7CodSmplso8TI7DKvmW6613YTAY6Y4YsCcBi1YpecJ+PQxP0bq0RbN85atfkbrDdcHrsfz7yjFfkUOHD4Vtj\/Wf\/XoYHqPlj\/2FRfJ6125SWZQvzY2Hjds1ge58rZvZvS\/VJPU4R9oc\/H6kB7f9bMtvrCeL7fslgl0fev1H0gulmcFgJBYeSfqZdvv1MDyFWQEf87VjlDTj71jF+atf\/2rYfWK9L\/7Zr4fhMVr+oDT7AzS80Vtj\/\/79snfvXjU7b6Sora1VsXXr1riC98\/s\/e3P0459+\/bJgQMH1BAWLxMskuTh1t6wu2cjYvmMKM25S9zSrL9gIdmjYLh8qHZl39I9u1+HDnIgP7+1HCGEkLSjxye7NTKccBrTTNJJoELdW1QkA7p1k8rCQmnGuqO2M1u1M0k+aHB\/61vfkiOOOIKRI\/GlL31JjjzySPW3vkQcddRRsnr1aqmurlaChZMoOJmS62BNZASG9OCEAvbNrl27ZPfu3eokE04w6P3kpR6KhNvj6HWatSjbmeYQvzGWzdRLVZHcg9JMCCFEQWnORgIVKqXZH3zzm99UMuDlN5QIZlssniDJobExdCb6Y489VhYsWCBFRUVSWVkZFOdcxPye\/c\/\/\/E\/YiQcETjBs2bJF7SfIM8Q6Wd9Pt8cxM8bRhFlfIpK75BTJJijNhBBCFJTmbCRQoaZbmkuWL5fVU6ZlJEpXrompG2W6MBvcWppJ7oDP3f4+HnfccTJ58mRZunSpFBYWqowzvxfO0owM\/bx586SgoECqqqpU5hkZ52ThVp\/Z3azNz9D+PDV4LPt+JHegNBNCCFFQmrORzEjzvIFvyqj2XWTEI53SHvMGvS1NDQ32S8oIduMa3bORKfPyGyLZi9PnjG2Q5hEjRsisWbNkxYoVUlpaqrog5zq2NKN7Oy4nTpyoTjAgM48TDF988YXjvo0Ht8dxGtOscbsPYKY5d6E0E0IIUVCas5FAhZoJaZ7+2oC0y+uUV\/rJJ28OSfvzumH\/VsxMs9lOcgvSNtCfJU6iINA9e8CAATJ+\/HjVTRtZVIyDtU+y5Ap6\/0CazbHfWpyHDx8us2fPluXLl0tJSYmS0mTtK7ffmVP3bPtvJ\/RYaJJ7UJoJIYQoKM3ZSKBCpTRnBj05kP7NINPspRuuLdFeI9ux34\/X8AP6dZivB9L81FNPybBhw2TatGnBMbvRhKytoveNkzTj+quvvirjxo2T+fPnS15enjrBkKxxzW6PYU7opT8XjE13+jw12Mbu2bkLpTnD2BWA1yCEZC9mBQ0y\/fumNGcjgQqV0pwZzN8qfs+mNGO7zjy6RaLYxwyvQRJD70N9qT9XSPOTTz5JaW5B7x9bmvXs43pfTZ06Ve0rLOeVzN+IE1p+7RNf0aA05y6UZkII8QmxVtqpgtKcjQQqVEpz5jB\/L+iejTHN9nbS9jE\/b0pzK6Yr2NKs44knnlBdtGfMmBEizcn4Dbk9hpP8hjiNg+cAp\/uR3IDS7APMfekUhGQ7dkMh177f+v3r92teIjtln+nO1P6hNGcjgQrVT9JcU1Qi62fNUZP5eOXz6q2SN2uObC\/biB+OfbMvpdnEb7Nn47fsdPwlqcVv0lyzuSpjz21iTwSmu2dDmt95552U7Cu377sem6y7gZvP53YfwInAchdKM0kpehF7vZA9Zo\/EGBIztm3bxmjDgc8YFQw++z179qi1KiFZyaoQsxVbkP0ApTkbCVSofpFmCPOojt3ULNfTX+kXdnskUE+M6\/Wkuu+7HbvJ57vCZxumNHvDT8eXXCLd0vynP\/1JZk2ZpdpcTkBW27dvryQx1d+HP\/\/5z6qbtdNr8Zs0o31i3h5Ll3BKc+5CaSYpRS8nwMjtwPcAM2JiKQlU2shA1dfXu1ZmbQm3SlgfP7EfDh48qLp04sQC1qjEJfYR1qrUJxjSsa8ozdlIoEL1izSXLVgoozp2DS4PVbJ8peP334l9W2vl3U7dg\/fdUVEVlm2mNMeH\/k3bgkBSg5ZmiOD06dNlzZo1wS7HqeCXv\/yl3HzzzXLJJZc4yjNk9Wtf+5paCmvgwIEpOWbr75YW43PPPTdMnv0mzZBf+3b7ug2lOXehNJOUAllK1oGPZC9f\/vKXZeXKlWrZjaqqKnV2148Ny1RiNlr139gv+qQCGg76EicYNm\/eHDzBkIoGjhOU5mwkUKH6RZrRQJ77xmCZ1PsZWTtthszo97pMfvk12bShIGpdUL52g8pSI8u8dPzEsMcGlOb4wG8aQ0FyFUjrDTfcIBdffLF8\/\/vflz\/84Q\/y0EMPqd4NqSDdmWa8L5x4LS8tlrvuuitMnvVYYgTk+fTTT5c50+aEyTUYO3asylxfccUVcs455yjJrqurk88++0x+8YtfqNv+8pe\/qH24ceNGdVKgZ8+e6iSvfi5Tis8\/\/3xVBs9l3+YHaQZ2Gfu6Ccc05y6U5iRRsXCxrJ4yzXOsmzBVCiZ+HDHyJ0xyjaKPp0jZypX2y\/ENlGYCIIczZ86UpUuXSmFhoaoQ9WQ5uQyE02lSlCVLlkhxcbE6wQBxRmMkUiWeLCjN2UigQvWLNDuxpahEJr38qiq\/vaQ8LHsMqvIK5Z1HOsnaqdOlqTH8dg2l2RtmW83L77qtghOSf\/\/734OC5wROWF577bVKPu+55x7p37+\/DBkyRG677Tbp0qWL6n6MZZGwDYHj38iRI4N\/g19973vyWrduMu6VV2TesGGybtIk2bRggWrrHiosVIG\/D+YXJRTbiktla3GpXHnFFSF1qi3P\/\/Wt\/wpKsynPEN+ioqJgOy0\/P1+uuuqqYLdliO6zzz4rn3\/+uZLmdu3aBffdiBEjpE+fPjJx4sSI0mzKsz5R7HdpjgSlOXehNCeJGf37yvB2HT3HO+06yRsd4o83O3aWOUOG2C\/HN1CaCUBFOWbMGJkzZ47KOJeVlakuyF4qqraEft9HH310MMNsNiJwVl6fYKipqUnbCQZKczYSqFD9LM2airXrZfLTz8v8QW\/L3k3Vqg0AtpVtVBnmlZOmSFND5GwopTl+8LtO11APvxKLNL\/88ssyatQodVx75JFHgtIMYUZmGmIHyRs0aJCrNP\/j0kvlpY4dZUCnTq7Rv2NH6de+U0LxzsPtZfjD7eWhG6+TA\/tbv3exSLPTCVun6Natm3z1q18N2+41\/CzNQJdzK6+x70dyB0pzkkDjAZFWDjfI8Jf+Q2kmvgcV5RtvvKHOSC9YsEB1066trbWLtUnMY6T9WzAbELoBg9\/Me++9J7NmzVJdCisqKtRZfrsitx8rGVCasw98CxD16\/NkWOeuUlRYJI0QoyRI89VXXimzp852\/K7NHPCGZ2nWFH\/ymYzt9aR8Oup9qdiQJ6M7dZfFY8dLY8s8B5FCSzPKZoqrr75aLY3j1LXVj9Ksf89ehBllEwl0BY8Usb6OZFNaWqrG\/kaS5o4dO8rcuXPV5zt48GDVPRlCrMcCr1q1SnXtfv31112l+ZQf\/0ie6vWYDB4wQMaOHi3zp0+XtUuXyubSUqkpL1eBvzeXlScUyDKbmWbIMrLjkGUIqP6OYhzuUUcdFYxvfOMbcvzxx8tjjz2mMuv4zABOGLz55puqOzbqn7\/+9a9qbPKECRNk\/vz5Id2zH3jgATV8aPbs2Uqs9T7Fc5lSfN555wXHNttZaC3vfpBm\/Xxu5TX2\/UjuQGlOEolIs90osMMVSjPJEiCHzz33nGpYQAbXrl2rZtaO+P1uI5jff\/s3DeG0pRmBEwzjx49X3eFwggFdtG1S8buiNGcfqZTm0047TWXlMF5y\/pxZId+5RKQZoAG9aPwk1eNq4vMvyf69e8PqPqdIRJqRJdxdtUkOHUxsHOuZZ54p\/\/jHP9SYTz1WU+NHaQZ6PPPzzz+vxto+\/vjjSlTs0L9lfNboevvMM8+osMuZgYkMdXn7NqdI13ATJ2KR5hdeeEHef\/99tS8g0HamedKkSfLUU0+p8cr9+vVTgvniiy\/K22+\/Hdx\/3z72WHn2id4yesgQmTNliuStXCk7q6sDvxf8joLRnFi08POf\/1xuvPHGMFnWaGk+5phj5Fe\/+pWMHj3acR+gezZ+75BW\/RnhvaE8TiSY3bM16DmGE0noPQa0NJuyrPGrNOvjSyzPSWnOXZIqzV7BfWuLSmVYu\/ayowjjnOJ4rDjukgoSkeZEmPBsH0oz8T2QZjTWhg8frjI0QWm2C+YI+riJ\/WJ2k9PdtNFIQfdAjANft26d2lfpgNKcnWxct0FGdegiI9p1UFG6YlVSjrsXnHuekoSyojK5\/fbbVYN8\/pyZ6rEjSfPm4lLZMGd+WOPa5ItttTK299PyyaC31aRfY3v0VvN8bN9YKflz5smOjZXS3JKRTIY0V67Pk\/e79FD7590OXaRs5eq49xG6mUIUKwrL5I477pArr7wyKM+2NOM33KNHj+BvBGV++9vfRtw3qWB3zRTZvXliMJ577imVJcTnixOa2yrGB2+TpgZ1vDa3HT4UmMlfh9PjbStvLV93cL+SSR1meZRN1QRc0YhFmjG5FcYtI5uMzxdirMc033\/\/\/XL55ZeroTNYDQKZ2O7du8udd94ZMit1TBOBxX6YjQqyv06yrIHIYiK0FcuWuJbRoEcYxjoj\/va3v6nvL4TYHtNsAqnGWGicSPrOd74TknU3saVZR6akGSek9fPYmWbzflqocamXqiK5B6U5SVCanaE0E0BpbsU8buqJwHTg94KANGOSFVuaEz3mRoPSnH1APrQMmrF5Q77UFBar2FZSFldcdvElUmfIDeT537f\/Wy679CoZ1f0Jmda3f5g011ZtlhEdu8qwRzrKpD4vS6NDA\/3Ajl0yrvfTMvf1N4NdsvfXbpfFw0fJ6A5dZeSjnVXsblkOxoyJfV5Rz7uluER2lpW5BiYf07EpryDkpIKOyrXrQ8q5RU15cUhcdtF5Spo1pjzjWJeINP\/rX\/9S0bVrVyU56GkCGcH1m266SWU5IWwog88ewzf035HQ0nro4D5VFvGtb31LNf719d3VgTJKgFuEGX\/j\/ZjCrEPJtiHKplybwqzDLN\/c6O2kRzrB0lAbNmxQbRd0V8ZwGUggui3HeqxLtzRHY9eOWl+0xfwmzTpjHE2Y9SWCS07lLpTmJBFJmqsLimTtJ5\/E1WVrT80W2TBztuys2mTfpKA0k2zATZoDHUvTz+aqjfamjHD00UeHNR50ptmWZhwv9ZnuVEFpzj52VW1yFEIzMFFQPPHwTTeEfLZami+68HJXaa5aukKGt0gzYnNhcUgdgHpw4tPPy8wBr8uBfftC2hEYk\/lelx5Baa4trwjLNk\/o\/Yy883AHGfZQexne3j3sfZBIDH2gXUg8cMN1IScTkiXNixYtknvvvVcJ7IcffqgkGdKMbq4oj8dFlhPHhHik+blnW7PLTtKM61WF76tyWpq\/9c2vK0GwhdlJnE3BtoXZFucmH0gzsozInGIMsBnr16+Xa665RvWuQJfnXbt2qaFFyZbmWIdJtCX8Ks3AfD6358Zj2fcjuQOlOUm4STOEeSgq3XYdHG+PBCqxdzt3kxHtO6lLJ+mmNJNsIN3SfOmll8onsz5xPT5BVjE+DQ3IVHPZZZepWcOdfgdOE4EhMDYQ0owun9hXyHwkeryNBUpz9pGOTLOX7tmQwvmDh8qYXk\/KorETZHyfl5Ug79hYpV7rlOdfkqmv9ZPDLZJnfq9xuX7mbNVV+7MPxjhODIZM84y+AzOaaf7TRZfKIQ\/ds5EljkWax40bJ08\/\/bQqi2wyxpNDmm+55ZagFJ999tlxSzOyzKYo29KMgNRCYCC2B\/YH1ohHuUjirLPYZhduW5Z1YGw1yvs505wMKM3O+FWa7frV7T6AmebcJful2Se4SXPewoVBaR6BcVSr19pFXEF3NQizDmSdbSjNJBtwk+bG4HRFiUQ4p556qmpoXnTRRY7yDGnGGpXHHXec6nYX6Ttqz\/qqZ361t9mh0WJ84YUXhsmz0\/IbCExEgwaE3leQ5nRAac5OUjWmOVkTgSH7PPHJZ+W9rj3l46efVxlmjdmOcPrbDkhzPGOaN8yeE9xHiY5pPv3002OeCAxiffVVVwe7c2MypVtvvdVRcrGywIMPPqhug0DbmWYILrpqY7Im\/RiffvqpJ2m2BdnMPJvbkWm2xzFrocZkUvpYBXnQ3bptaUZ5sywC7wHlKc0gvu9fNuNXaY4ly6zRY6FJ7kFpThJu0ozKdPaAN2Tc40\/JyjlzVJnJL7+mMtDRKFq1OphlXjFpsn2zgtJM4gFrJaP7GTJH3\/3ud9WkJw8\/\/HDKPqt0S\/NZZ52lxLW0uFBN3hKU55ZjDKRZjyOGPJ9xxhmycN7CsOMZHuODDz5QjWM0VtF4RRe9+vp6+eSTT5ScY+kNBCZNgdxOmTJFTQyj96UtxpDnefPmqdvticAQ+M0g04x9haU8MLYuXctzUZqzl6qCQiWFyDCrWXmTQLKWnEI9OH3A6\/Je955KnD\/94CP5Yk+gl4eTKJt\/2xGvNCNzPrpDFymd\/6ljltcLXpecGjp0qOpWjcB9K0sqHPcpHg8TL919993Ss2fPkDHNWC8YxyEcX1AOt6G3DGTDzES74STNCLdss5M0u4WXTDOCmWZN+HegreM3adYTeunn0ifFgdP9sI3ds3OXrJdmv3RvcZNmJyDME154WZXfWVFp36yozC9QwozxzJGgNJNEQIPs+uuvj\/gZYYZQNNbuuusu1UUTy29gaQ1kOiCHEG50EXzrrbeCWVs0FMwM7ne+fay82ru3jB44UKaMHi1LZ8yQoqVLpba4WA7mFyUUep1KMy684IKQbK8tz6asmvIM8cU6lxp0g8SJBd3IRmMVS7UgawRpxjqV+j3i\/SJDPHnyZLVmpZs0m\/KsZ8s2pRmBx0H37NCu7KmH0py91BSXKmmuKSpOmjRHIlZpVieO33hLxvTqLXu31iopWzdjtnzQvZesmjJdSZQtyubfdiQqzZvzCiIe7xLFSZpjBfsKmWMcuzC+GaJsTvqVCKY0Q5QxftyeAdsp9EzX2GexlEc0NRxW7yFS+T01Hwf\/xmzdbY3YpDn38Js0Q37xPF58htKcu1Cak4QXadagqzYy0J++NTSk63V1cYkS5jVTp4eUd4LSTBIhFmlGhhiToKAMJkkZNGiQagh06tRJbcM6jL169VIZWDdpvv7s82SYw2Q97zz6qPTv0DmhsCcvQtz\/t2ukyaM0xxqQZqx3aYuu16A0k2TiV2nW45s\/31wT0jEEYrlo3AQ1fnn9jFlBec4VaYZQ3XfffWriLx3ogYKTk8gcYwkhTEhVXl6eNGnevnGsHDoQEGfdpRphyjSOP7oLtSnBpgDrjLI51tmcEKzPi6FLWOnlp\/7rv\/5LdWvF3zjGmROIYVtbgtLsjB+l2cQs6+Y5TvcjuUFGpRlgkg2MMcJlRPA0TpFGab7o\/AtUF04n4pFmTeHc+fJh98fks\/c\/UhlmdMdeMm6CXcwRP0gzRATjtJzIBmnG68tkZBJI83XXXRfxdSCbiqwqQIYZa1FCiHGJ+6GrNxp8kaTZLdNcXVIm1WWJhZ1lNjPNkGVkx\/EdNccTY5wdxFfHN77xDTn++OPlqaeektqtNcH3joYg3jO6Y69YsUJlotFFGycK5s+fH9I9G2t6ovGIiX\/QbVI\/l51ptrtnU5pJYjSrXp7VJaUysn3noDR7+QzjYd7AN2VO34GO0ryrZotsXLpCFo8YpTLKuy1hNtFLTY1\/\/Gmp+GyR7N2zRyqXLpf9WwMzxtvRVqQ53ZjSC0nWUuzUZRsRFOGK8SHSbM6m7TRBmJql21iz2Vyv2ZRmHFPVWtDl44PZbPuzdmtjBpt\/PiYmafb7m0gBTtKM+g\/7CtKMOQKwr2pqapL2O3X6DgE9Nhk9PFDGfD63+wBOBJa7ZFyaMaslpBmXEbFlOXjUTOz5vXDiiSfKnbf+U3XXtCUxEWkG+NF+9uFHKsM8qc8rMZ9VTkSaUXHtrKyO+bnc+MlPfqKyeJABe7\/4XZpxoMYZTreAeGm5hVDZtzsFPksv5TO5f2KRZszminG9KAMx1NKsM83jx49XmWaMwe3bt6\/ahvuY0uw2pln1FEGZRMKBk046SU1gpGXZPk5pacblb37zGxkzZoyj+KF79jnnnKOWHNETfOFzxbqdkGaze7YGk\/TgefH7QnktxhdccIHrRGCUZhI\/AWneWlruC2mGMOt1mhFbStGLzPl3arJzc7XMe3OwDG\/XUS03NaZbL9m754swgaI0x4\/dXbrhcLgs64wzpACXNaUfBaXZHuNsljMzzqjXIMOmMJvSvH\/\/fjXEBaHLU5pzAydpRuA7YEpz2L5KAKfvENBjms3bdXsvEpTm3CWj0lyxdn3I8g+47ootyzrw3W5uDITdmI41YuTs3\/5OXZbmlypJVPL8yXy1LZI063WaI8kpumcj24yu2sgy42+9PnMq1mmuXLtWRnfurLrIYiZRzL4aL1gCA9+D0rxitV+w3I+WZ1uakaHD8hv6ewPBPPPMM6MepJLNrs2TgoHGw5NPPKEqdVT6qOh2bTLGZzU1hW0zGw7q7Lo1XuvJJ5+IufxTT2ZOnGORZnQPxHcd61lieRUtzZg9FpOHYXIbjGnG2GcsvQKB\/ve\/\/60yz9GkOfwHHU+Eg++gkyxrIMs333yzrFuzyr4pjLFjx6r3j8l4MEnPY4895jim2QTvE0tNITONCnb06NGO5SjNJHEsac4vVPWal88wHtykuXzhkuA6zSM7dpWGGL8beL3IOo9s3yW4TnNNcUnYOs2U5vjQXa91bCp8P9hVWwdet54YTNdVkFrc5ibNODZhzgcd+j6mNGtZRnlMlmhKs844xybN7sd8v0FpdsZNmnWmGXXemjVr1L4y5yVJBLdjoe5mbd9uX7ehNOcuGZNmHCAha\/a6icg422skIjaXlzrGlrISqa4oU3\/b3TZjjc3FpTEFumebQJ4x1giTJH34+HOO0oyKOto6zWgoQJLnvv5WyLZFQ0cEl5uKuE5z34Fha1RGiuq8vJBxpXrfb84vDOvmGkugu6r5PTDlGQfDRKQZYoN9jAmnMPa2rKxMCQyuY\/ZQVEYlJSVqUio8hvl3JLQw43uoGwAQfPO6kwDjb7OMGchAmqLsJMt2+Z0t5f0MuklB3AAaQ8g6Q5pNKY5GuqU5Gjtq07OEUzQozSRx\/CXNOD5Ofq2fjOzcVfJnB4YhxIJuTyweP1FGd+gq8wa9LXUHD4YJFKU5PiCsOJ5gWSvEM888E7bcFI7v+D1racZ9evTo4SrNKP\/5559HlWYd2L579+40SXODNEu9SDM+a\/RpapQmtQ0i1qT+pRJKszNO0oz6T2ea8R3FvsLJlXRJM7DL2NdNOKY5d8mYNO+u3BQmzJHinXaPOsbQhx+Vfh06yIBOnVyjf8eOEcN+LjPMyYUe\/NsNIe8B0owJOyBxbtKMcZvmOs32UlOoXMf1ekJm9ns9bPkK3Gau0+yUbf6o++Nhkyt5Dfs9e40Hbrwu5HugpRndtRORZlTsd955pyr77rvvBqX5d7\/7nSqP\/YMur0VFRXFJM7LLqLR1A8CWZixLtLNqfIg0Y5ubNCNMcY4k2GZ5iLMfwLJGyJxichozMHsrTgwhy3zjjTeqhhEaAsmQ5viOHm0HSjNJHH9Jc7w4iZK9DUFpjg8IMOpPHEsQuzdPDhvPbE4EpuuoSJlmhCnMiEjdsxEQZu\/ds3Xgc4v1s8P3EhG4L2RZC3MuSnPN5qqUfu9jxUmaEeaYZtR56RrT7CbNkaA05y4Zk2YcIL1kmncUlzpHSbkcLCiQA\/n5ccem0jLXcMo0K1m++Z9y0cVXRO2erddp\/rDH47Jy4hS11BSuY6kp7INJTz0nU1\/pFybMGsygDal2mxjMT5lmU5Yjdc\/u2LFj8HuD9\/3LX\/7S8eD44YcfqgMpymKcKLrGotKHuOnyuG+80oz9b0qwLc0IPeYZIqy3OZUzI5Yss12+rRNJmu0GktfIZijNJHEozbFAaXaWZt0dG9hjnp0Ck3ZBdrEPYymPaKwPzO9gljeXnLIDaziHfhfikebW+zU3IcvcMpqvRZxTvfJKuqUZs63jedzakuhS3L59e9VNPtXHBixDibae02txk2YkEPS+wuSiyDQn63fq9n5t+TWPO5Gw70dyh4xJszQ3y8Y1G0KEOfKY5ibnSCOnnHKKGsd58cUXq7UUzffuJs1OIPsMiX63Sw8lzRCweJn44n\/iGtO8dsqMoDQnOqYZE4FBVDG2df7MwEkEjS3NZfklKjOvt+EAedNNNzl+jzDDMGZlxm0QaDvTjMwoHgvbINTYhnGmyP5HO9hqadbyizPkqOD0uGYz9Hhme7ue6EsvG4RQZ+RbKn6n8pB0c9ZmXb6t4ybNuY5e+spsPOA69pWWZozvwnfd6TeSbCjNWUpTs2wur5DhHTrL1ryANHtB64UTdj2PYyuuTx00SKb2HyBN9eEN41Ty8cuvyYK3h3mW9dqSEjWPR01eXtT6IRH8KM14v5BjzOz\/2WefqdhZFZjPQ2ePTaGFGGMdZ9SHuB9Ey1yCypwd2y5vdsU2y5hhjnWGsDuVz\/a1m2OS5iSCBALap+gVhmytLawQPRyrjzvuOLVsZKRjttm+N3\/\/9jZ7u0aLMXoCTpkyJeS1OEkz2lC9e\/dW7QO8dtR5yDSns3s20J+NW3mNfT+SO2RUmhExz55tnDUMjfRx\/vnnK1kG9nv3Is04gKAspBmx+MOxcVey8UrztqIiJcxlSxcmJO0A4mrLssaWZoBKBCceINmYXKmysjLkdg32E5bygThjcilzTDPOmGKiJTQCwDXXXCPdunVTkzTFK824dMoiu0mzW+hK397uFqqB0MaJJM12Jew1shlKM0kKKZRmG\/3dmPbGGzJtwEBKs4WfpdnONIdIcMu6ylqiTWEOEeGK8fLcs63SjCWodBm7PMLORn\/rW63lTWm2y6dCmtE++Muf\/yQnnHCCXHD+eSo7i2FgtmAmg3RLM9pUOHFRXlos99xzT5g8Q\/TQvkF8\/etfl9NPP11Nlmm\/d\/y+8\/LyVCICE1mivYX3gd4FL774oupZiP2Gx8fzoKv9448\/LhMnBto8wBZjU57t23TgOdA+0JlmfEfTKc26PRHL50Npzl2SKs2tKhv6z6FAIJqaVRdojElGN+lsZkbfgSqigYMGyo3t9aSaEAOCtubjqUqecelVYNE9e\/LwoSINdcbetxtA1pamZqkqKVXjuZO1390OSk7SHCvYV8g2A1RsDz74oKr0cTY13sfUoFLW0ozXiMlIzIrdLTBOGWVVVzOH251CL1Vkb9fxefWkkLClMFpkAxGlOcHIZrQ0a3HWvRbQOBk1apQ6KYRlr9KVlac0Zy\/7C4tkULfuUllcKM0N+DwCvxCzJnb7VN1uw\/cg5FjbjAY2GrKN8vHA12V0+47yTo\/HXGN4z14RA2X0yeNYY8hDj6ju2ZTm2HGSZtSvWoJ1XWSOWTYl2LwsL\/woKM1OY5ZteTYzyHZ5Lc2mPOu1m5tTIM2au+66S5YuXRpRyt5\/\/33VCw4n92fNmqXG22L4WZcuXdTJfMz1gQkxBw8erF73yJEj1XV9LPzV974nr3XrJuNeeUXmDRsm6yZNkk0LFsj+vDw1pFDHgbzChEIPk7vyiiuUNGtsecY+1tJsyjMSF1hFQ\/8m0L7BMos4Wau3vfzyy1JcXKw+G7xP\/R6R0EDvvp49e0aUZlOe9ZAkO\/REYOk4waDR6zTr57EzzWY9qI+FuNRLVZHcg9KcJGKVZlT2H3TvFfaDQyW7ZMw41W27cNbcsLN\/brQVacYMnTgAmwFRxszZyBzjzCbGLmP5o2RJMwLSrM5uGxKrK3QtMDjDat5uC7BZHmXxtz0hmDmrtl0elRTWNUb2G9L89FNPquew5dgtsgFKszOmNCN0YwbSjEyzLc2p\/swpzdlLKqQ5nIAwQ55L5i+UlWMmypoPP3KN1R+MkVXvf+gauH35uImeAj2z8hZ85rkOoDSHds+GMJnSgiWotDSbkozb7Oyx2+zYiEjZZrs8RA6P75RtTkWmWROLNF900UXqc0Qvn0mTJimhgzCjzQCxg+Shm7MWZVuab7nsMnnZYWLagZ07B0NNYtuxS0KhJ6ptd\/Pf5MD+\/cHXH4s0xxroxffVr341THS9hh+lWWeMowmzvkRwyanchdKcJCJJ85ZNFbJx6SpZOGS4jO7cXbZvCZ8FW4PKY8mQETLu8aekdMEyddDGpS3ZGkjzx8OHiahGkhtWk8iH0pxubOm1hdYptAib0oz3p0XZ\/DtY+VvSbN6my0OaTXHOPWlO7F8249aAcJJmfNb6THeqoDRnL\/FLs\/NWjf4uBI7jmEsE0oy\/I9\/Pb1CaQzPNb731llRXV4d017YzzXoJKrv7tZs043ZM4GTXnW7SrJegciqfSWlGewvZZHQ91qDnz+uvv672zapVq9TKEgMHDgxmmnG8xt\/6WHjKj38kT\/V6TIYMHCjj3n1XPpkxQ9YtWyabSwPLo+plU+3JZ72GnWm2ZdmpezYCJ02OP\/541WW9qqp1Zu0lS5bI7bffHvId1m0N1EsQX+wbJDLw\/vHe0bV6woQJrpnmWLpnZ1qagfl8bs+N\/WDfj+QOlOYk4SbNEObh7TsHA9djAeVm931dLVOF5arQLc2p6zalOX5McbaF1gwtt7jEElRamiOVMzPOevZtt\/I6tDijAqI0x\/4vmzGl2Rzb3KdPH9UI08tvoCGajs+b0py9pEqaNUowlDBTmiPRlqTZLZyk2SnDrMNNmp3CL92zzz33XCWhyDTjWDx06NBgpnn8+PHB2Z779eunXjeO2aY0H3\/ssfLck0\/Iu0OHytypUyV\/1SrZVVMjzZBYfP\/0b6kJs98nEC38\/Oc\/VyuL2LKs0dIMWf6\/\/\/s\/GT16tJrLxQb3+\/Wvfy0rVqxQf6MuwJhlnCiwu2drsH9QBo+H8phszJZljV+l2a5fI9WBzDTnLpTmJOEmzYWfLAoKM7LMXsAZWL3GM8JJuCHNk4a\/I9LgYfmNpibZVFKS09KM12UesCHDduWNs8x29hgVpR7\/bJdHWXsGUX0fU5pNuUZ5U5q1OOeSNOcybplmLDmFBoTeV5DmdEBpzl4Sk2bnW81jd+A7gQk8AyvcxnJU9\/I9SjWU5tDu2W+88YajNKMchEDPxaHXUXYL1F26LALHebuMHZCraOVx8lgH6s1kEos0Y0zzddddpyYcNcc033\/\/\/UpMsbwl9h+yrui+fMcdd8iAAQPUa8X3Pt0TgSHz6yTLGgjiDTfcICuWLXEto8F4ZrwvvHd0U0ebBCcLkGmGbNvHezweTihceeWV6j4\/+tGPVJd2p+fxqzTHkmXW6LHQJPegNCcJN2nGgWbKf\/oqYS6cE1i72AsY54xs82dvDrVvUlCa4wOvCzOh6wYEDth6fLMOVHjI\/pndr3E21U2aIcd292wnabbLU5pzF3siMAS+Z8haYF\/Nnj1bNmzYoLId6YDSnL2kQppBiFi0ZJhjlWY\/QWmOnmlGvaazzapHlcsyVPbyUAisxexW3uk+TuW\/+OKLYHmcOKytmBCcIDOV3bVjAd2zsc9iPdYh24o63qzzzLWH011\/79pRm9Lvfaz4TZr10Ef9XLrtBZw+H2xj9+zchdKcJNykOdVAmicMHyHS4H7GNAx2z1avCwfl1gZDuNTqbHSsmWaniNQ9W0eud88ONL8TCe9srtpob8oIOtNsLzuFBqNeciqdJxgozdlLqqS5rUBpjk2atcCi3nKb9VqHKcKmBLuVR+gy0crr1S12bJokOyrHSVOKpBkZ5QceeECNA9aBrtj2Mc1Nmt3qYZ1pxmNNnTpVdW\/G2sP2d8+uz71GtuE3aYb84nm87E9Kc+5CaU4SlGbng022SbPuOq3Osltjnp0iGUtQ2UtO2WFXknZkA+mW5ksvvVStQem2f4455hjVnQyZjVSDrnxYlsPpd0BpJsmC0hyZZErz1VdfLTOmT3PsfupnaY7UPdtegkqv3fytb37NcayyPSmYlmAnAUZguJMpztHKYx+a4pwqaU4VOtPs1D072+rvZAJpxtBDextOMGRKmk1CnMblc3K6H8kNKM1JIpPSPG74KJH6JrVLG9XEEM3S3NTY2g3Ibg6xe3ZY92wtsMFK3RJj3XVbS7V9u7mkFK7b3bRRee40ypihu2UfddRRqqy9BFU0cc4GIkmzfbzw+s+JU089Vf75z3+q8VVz584N208QPQQaNpi8JdJ31N7f+rHsbfZ2jRbj8847L0yeKc0kWcQvzeGElw3dEn67\/0mmNJ955ply6623qjGcaOSb8uxnaTYzzW+++WZIHWgvQYVlIJH9c5qnwxRgVV+2SDCO8ShvTwrmVP5b3\/q6dO\/eXZU312nW5bUwZ6s0p3tMc7bgJ2nGhF74nuoJz8zni1QHciKw3IXSnCQyKc3jR4wWaTAbRYHJWjRhDRxKs2Om2UmCzYpeC7O+rscqm+XNMnZ51ViwhBllsN2WZh2plOauXbvKn\/\/8ZzVpByb7wEQimBwlFaRbms866yyVzS8tLlTLZ9jyDNHDvkegsXjGGWfIwoULw\/YnrmNM8R\/\/+EeVXbr44ouDY85xiefBhCl\/+MMf1BIk2I5JYT7++OPg996e7OvCCy+UefPmqdspzSRZUJojk0xpvviiC9Wxvbi4WE0AZcqzLc34DUMO9W8EZX772986zlycKtyk2cw043WbtyODbAszHkOLbki9ZkmzeRseBz179LENcoxteP9mOR14DKwJrOd6wHwOO6oozW2FZEqz7rUXb2DJLXwfzfoOzxnteSnNuQulOUlAmPUM2V4Dy0nFG5hVe9zI90WwigFcWb0a\/SmE7u4gLd2z+3XsJPvzC8xb4satkZ0t0owDKA7auwyhtStzLcHm5baqj4PSbJe374e\/zYyzvt3ONEOkcHbdzDjbouz0+4sXZExWrlxpbw4B47n+9re\/KflEthTjtP7xj3+oBhTEu6KiQo33GjJkiPq80VDQf4PvfPtYebV3bxk9cKBMGT1als6YIUVLl8r24jKpyy9IKPQ6lWZceMEF6jPV2PJ89NFHB6XZlGfIMd6LBp\/BL3\/5SykqKgpuQ4OvvLxcfTaYSVS\/x3\/961+yaNGiqNJsyjOel9JMkkG80mxuC1bNYQMf9JZAifDb\/Y+W5uXjJ8mm9etlW1GRVBfEFjXlxSFx1aUXqGO6xpRn\/N4TkebOnTurY\/JVV14pVeXlcvddd6mhJJ06dVLHXDw2jmU4mYdjDGaC1n+7oaXZ7J49aNAgz9LsFpGk2SliKa+zzP\/93\/8tmwrfT+kSVKmA0uwMBBl15Ne+9rWQOu+SSy5Rvb7Sua90N2u7vrOv21CacxdKc5LAzNhLxo6LL8YkFmsWLlPSHGwUtcxwau\/uIJRm9brMrmlaXnSYS1CZkozb7Oyx2+zY5n3NbbaUm9IMedLCbGabbVF2+v3FSyzS\/Lvf\/U59jmhMjRs3TkkzGnHYhklOevXqpTIXbtJ8\/dnnybD27WW4FUMfflQGduiYUAx\/uH1YPHDjddLU5E2aYw3MoK6\/C4kEpZkkE0pzZOr275GJz70YcvwZ0a5DTDH0gXYh8dCNf5O6Q4eCj50sacZx+N5771V1AHr9QB7QgwXrAuN+PXv2VFKBoSfxSLOdaba7Z9vSjDHNeswxTkKaY57dAmOh9ZJS5uzYkULfxyxvz+1hRqZn0o4FSrMzkTLN9hCBdIS5TrOJfd2EY5pzF0pzWwD1R0NgPHNgrfuWtTSbW7PPIT\/\/lu7ZuS7NZqYZk6LovxGotG0Bhhzjfnb3azdpxu1OZ9F1o8CWZmQuMZYLj2lGpqUZ+wOTWZmfI7pRvf7662qbbuhFkma3TPPmsnKpLitLKOwss5lptmVZ7y+zezYClTW6auGzxPdCgy7byO6YYxb1fre7Z+P94\/1iLGCkTDO7Z5NUkIg02xEuxdkvzQDHhD07t8nOymqVad5WUhZT2JnmP114iRxKQffsCRMmqGOQ+XvCzM5YNxfHi1deeUUdF3DMToY0R8s0m9JsLw+l6zZ7QjAnCbaXnwrWhdZjmvffs2dPyLhmcybtVM6mnSwozc74KdNs4qXOozTnLpTmtgDqjsOBXdrQGGjYYCIwLdF6dwehNMclzW7hJM2mXNvhJs0IW5j90j37V7\/6lWpwYt+gEWBmmpEFQaYZ45X79u2rtuF1m9LsOqZZndlpSiwcOOmkk+Tvf\/97mCxrtDRDln\/zm9+oZUecxA8N3NNPP13y8vKC+xtdJdetWxfWPVuD9\/3YY4+p\/YXyWowxbpwTgZFUQWlOHzgm3HzzzepkYrSJwCDWV111VbA7N2b1xzEXEmhjZ5oXLFiglkDSmeaOHTvKrFmzlCivWLFCHUv+cPVV6nhkH4dMtDR77Z5tz6St6i1jtmt7wi9Vv1lLSrnNjm2X19Ksy9vCbIszpTk7iZRp9jqmOdnoei9a\/Udpzl0ozW0B1B31gV2qZ89G4G\/HBhClWb0us2uamzRr+dUTR+h1l90C4mtONBGtPELLFUKv0xwpzPJu+90LaMBhDclIjBw5UmVUIaHYbxBDZGAffvhhufzyy9U4YDTAkHGBQP\/73\/8OZl6BqzSr72Zi\/5zAklNOsqyB6KHRu25N5PcN0DjF42ESMAQak3hf+Gzfe++9sO83Grft2rVTDWrED37wA5k9e3ZYOYD9YgszrmNfaWlGlgmT4bi9l2RCac5e4pVm4h30LJk1c4Y0NoaLmy3NAMc9HCcxmSACcup0PAD2mGZ0z8YJSogy5pWAOEKcr7v2GnVyDseYaNIMILjIVA8cODAYkbpn4\/Hs7tUQWyzTZ4usGfYSVN\/65tfDxNoOlNNrQ2PSMEzOZD4mpMrchvJ+H+NMaXbGTZrx2Wd6X+nni1b\/UZpzF0pzW6C+VZoDezvwl84yU5rDiSXTbGaD1fgso\/FgLiulM83m7ZHK6\/voCcF092tzzNbTTz2pypldt3dtcl6CKhOgcjOlOBrpluZo7Kjdam\/KCJRmkiwozf7ASZoTAd2zo3W\/jgUnabYzzWYm2h5fWlX4nhw6EFg7GY+lJdb825RaSLMtx26hpRlCrrfZMm4\/PqU5O4Egm98rHb17987ovtLtqViek9KcuyQkzTatPkxp9oS9X7xGHGDc58hHOqpLE1PG9Gdsb7MjEn6W5s2bN0tNTY1qMKAB4STNWnhxFtRpGSozTHk2pdkuF9JYcJBsu4xbeR3JBBllNNLMgOjan2EypTmXscc763j22WeD0owsEr6n6SAeAY7nPiSZBCqCA0XF8nrXbrKxqFCaVAZUVxBhp02Ne5FkE6s040Qossjofq0D3bHtY2o6pdnMNNsSvbNqUlCadejlpLxIsz0rN9Zorip4z1GacRuOhzhpaD9+W5Fmuz3lNWKlZnNV2HNngmRIczLbPdiH+nnsTLO5f3U5XEKa8Z0nuQel2Q\/Y+8VrxIEpzfpAEC\/osopxWk74WZrNrmm2NOOgjApPS7BeVsptrLLersVZS7BdTgcm\/NJ\/m9Jsl4tUPhXSnCoozc5gv5jjIQFm9qY0k9gJVASUZn8QqzSnGydpjtQ9W0uz7pG1e\/PkEGl2yjDb0mwuKQUB1t208TfuG6zTHDLNKKNlGfvTfvy2Is3J4q9\/\/atMnz49rD7RQPTat2+vPoNE2nux8Kc\/\/UmtquH0WrxKc58+feT8889XS1vq4V9oa+F7gPH\/2I7hUx999FFC9VA0YdaXCC45lbtQmn2BbtTEG94xpdn+vLz++8lPfqLGYGGiI1ue\/SzNdqZZNx4QuN0+oCPb7CTMptCaUguBRnlbtFHelmCIB5YyQjksPYWZRyOVpzS3DSjNJHECFSql2R9kkzTbmWa7e7YtzRBbnVkGOKZHW4JK1Vf1gSFOqnzLDNmRAs+Dum5HVeD69o1jQ8K5fPjEaqkCPbKw\/yId92KT5uT9An\/5y1+qyS8xdt5JniHNOFYfd9xxahK4SK89UbQYn3vuuWHyHI80Y+4Q\/XpRN2Lbpk2bZNmyZeqxMe8Iem2gnZQI5mfj1m7VmWZKc25CafYFtgR7De+4SbM9XtT+LJ3+YfkMfB8KCwvD5NmW5ilTpqjZh\/X3Bwe8M8880\/UAlSqcpNnMNNtjnlH52cKMMhBdeykN1UgwpNm8TS9bpSsKnZ3GuGWznFt5tYwHpbnNQGkmiUNp9hPZLM1OmWaze7YWVGSE7SWm9ARhOgNt3q7qrJaJwXR5u95Udacx8RjWYjbLOy1BZZaPlnnGe8Cs58iCIiv7xz\/+UYlXPG0PP0ozJunEPi0vLZa77747TJ4hemhLIHBCBPsCn69d\/4Af\/vCHav9gPyGLiyUSUc7cjli8eLHajveJZRbRjgG2GJvybN\/mVZrx3cJkevi+Acjyz3\/+czXzfCLtIZ1FNq+7wUxz7kJp9gX2jvEa3tHSvGL6ZNm7Lk\/2rc+X\/RsK5EBeYTBwHXEwvyhioOuM+X0w5RkHw0SkGbMQ4+wpZivFmJzbbrtNrfGH2URvuOEGdSC95ZZbpKioSJX\/17\/+pSr+aETrnh2LNOuIlmm2y9vhpTyy0DuqxlOa2wjYLzjxYvdsQIMHy29Qmkl0AvVAuqW5cMkSWTVzqqyZOt01Vk+ZllDYj6ejdNUa3x77skWav\/rVr4aJi5M063rQXIJKiyyk2B7nrCNYv1lLULkJs12+T5+AdLs9vi3OsUjzI488oupYAEF7sc+L6jltRo0apdoSnbt2lmuuuUa1abAP8Pf999+v2jdYXhHzemAlCRz\/INL6b3DKCT+QPj16yMj+\/WXyqFGyeNo09ZvZXlIiO8vKVGwvLgtrT3mNbcWlqj13xeWXq\/2qseUZ3d21NJvyDAm2x8yfffbZ6iQFKC0tVW0tfKfN7Ug6XHjhher7AeGNJM06IM9u83jEKs1bt25Vr1lLM0D779prrw15\/16JJcuswQkIdHMnuQel2RfYO8ZreAcZy\/E9eytx7t+hc0Jx39+uSYk0o8sNDvoou2TJEnUdSxlNnjxZ3Y6lObCUD6Q6Hmm2M81292xbms21mLXk2rNm69i7NVCRYyy0XobKLuMWT7Xcx97uFvF+B9IJpdmZSJlmW6TTFV4FmNKcaQL1QLqledbAN+Wd9p1leLuOrjHikU4Jhf14OuYNelsaWxrofsOv0mwDif7Pf\/4TItGRumejjja7Y+slotyWoNJ1pb0EVbR1m7U460zzf33r62ETgdkRyxhnW5pffvlltWqG07EL0gxhxmNDOHv26ilPP\/u0EmOU7\/1kb+nfv39Eab71kstl8MPtZHj79q4xrF37sPaU1xjeroOMaNdBHr7pejlgdE+ORZoROBEfLU477TRVL9nbEXb9ESnileb3338\/uF+xVjm+t\/Pnz1ffR3yeWMIKmXYt9F7QbU99ibaabp86eg67Z+c0lGYfYO8vr\/\/iBY31Q7U7pHpjhWyuKJdN5WVSVVYqlaUlKvC3ed0tdKY53u7ZGIvjJM2Y2AGVsvldu\/POO6Ugb736+8UXX1SVW7KkOVqm2ZRmU1rN5aRwP3NCMNz+7LPPhEgwpNgpo2w+5nPPPhNckiqW8ok1f1MPpdkZv2Wa44HSnGkCFWompHn6awPSLq9TXuknn7w5JO3PGyvZLM1OmWZTos1jVPfu3V2F2ZRmLcFOE4OZk4HZ5SHN5uOZE4PZEas0m92zH3zwQdfPCe2Kfv36qeMaTtYju4zyc+fOVW0WyB32WSRpjiXTXF1WJpvLyhMKZJnNTLMty07ds3WW+fjjj1dtLLSFzDaY2Q0bbTq0r3C7mWkGHTp0UN2usV74hAkTgu\/dzjQn0j0bJzf0RGDoKt61a1eV9AEPPfSQyoLjvSLTHW89hOdBO9PJa5ygNOculGYfYO8vr\/8SpqlRpLkp7vAyERjEGrNt622zZs1S0uv0fdKZZdymK24z04yu2zjb+M9\/\/lNJGMDZRjxHNPC6vHbPtmfSxt9mRa+F2UlsdabZbhzYYYo1pNm+3Q5Kc3YTKdOciTHN8UBpzjSBCpXS7A\/amjTretC+jgyyLc14TC3TIfWUgzTrcFqCCo9hi7EOPIY5vlkvWdUUgzSbmeZImJnm8ePHS6\/evUIyzcg8I9OM+gxyjdeNk\/hvv\/128FgY05hm9dNsTixawLjeaBOBaVn+1a9+JaNHjw7Kp40tx07b0W0b89ngRAb2g57IFCRzIrB0Y7ZFtUjb7VNKc+5CafYF9o7xGoliP5638LrkFM7GQrCvuuoquerKK2RTZUXI7Sb2mOY77rhDjWfGmVScYcRjo4LA7Thjeskll8Qszaj0dIMhWvdsp+7VZobZLewlqJzE2g4tzXg\/KG\/OpI3A7KXmNkpz9kJpJokTOA7vLyySQd26B6S5AUKpj9GU5nSSzdJsZ5a9SrMZIXVaizSb3bPNTLOddUa5bdtq1HNoQTYzzXbWOdZMsxdpRiIAa2SjnVJSUqImTUOWGm2Qm2++WY1p3rhxo8rGQvLRCw770ZM0J\/QLDCWWJaduuukmWbFsiWsZjZs06ww0Ass\/YV1xPBYCPQgxQReywT\/+8Y9VcsPpefwmzXAZvE5cms\/n5DgaTgSWu1CafYG9Y7xGotiP5zXccZLmREDFVFJUYG\/2jJM025lmMxON6+YBfmfV+GAFb4qwkxTrTLO5LVJoabYfxy0ozdmL2\/guSjOJncBxeF9BoQzo3EUqTGlGbyBKc1rJZml2yjS7STSEFid29RJUbtIcbUyznkgTMqXXcUa5hsMBGXabCMwU51ik2QuQ5rfeeiuh41q6pTkau3bUJrUtFi9+k2bdNdu8Hu15Kc25C6WZhH1eXv9FIlZpxoL1yB6bgYraJp3SbGaabYl26mqtl4eyZTeSNNszZuP+mB3bSZr1pBt25pnS7J3NVRvtTRnBqzSb3cXsbmNO29IBpTnTBCpUSHNY9+wMSXNNUYnkzftECZHX7+Pn1Vtl\/ew5Ulu2UZodZsimNCeHWKU5UqYZMmwuN2VLLSR4d3Xo7Nmq7jTE2ZZmXd5ccspJnLU06\/LxSDMmkHr00UfVskVmDBgwIE3SnHv4TZqBfYyyr9tQmnMXSjMJ+7y8\/otErNKcbpykOVL3bC3N+rotzU6ybEqtvaRUpOy0U6YZwqxl2WmJq8Sav6kn3dJ8xRVXqElbnI5TAKKH7mTmshWpAq8FwxecfgdepRnfod\/\/\/vfBdUbRKNNL7+D9\/uIXv5APPvjA8blSBaU50wQq1L35BfJG9x5SWVwkzRmUZgjz8I5d1SzXM17tH3Z7JDBh4pgevdXM2e927CZ79+wJ+w1TmpMDpNk+7tgRizSj\/nESW\/t2U5oReukpXZ+Zt9nSrMubY5nt8vFIcyqJRZrt73Yu4EdpBvZnYV834Zjm3IXS7Afs\/eI1EsV+PK8RgWySZi3ETpllJ2nGmGYtvNGWoDJDr6+M8nqG7EhhL0G1fePYsDIh5Z96Iq37HJOjYP9Fes5I0mxmSOMJJ0499VQ1Jg3jq5zkGaKHOO6441RFHem128+nH8veZm\/XaDE+77zzwuQ5Hml+9913g4\/Ro0cPNbsoro8dO1bt4zFjxkR8P8mG0pxpAgdix0yzivRKc8lnC4PSDPktWb4y5jWV922tlfc695ChDz6q7rujoios20xpTg1OmedI3bNxjDGXoHILyC5O+Op6D\/dBt+5IoSeowljTWMpDov1GLNKci2SLNEeC0py7UJr9gL1fvEai2I\/nNSKQzdLslGk2u2cj9GRgOKtuzq5tZ5FtQTYnFrOzymYG2bH8U9HLR\/tgMOv4KaecIn\/5y1+CWUuMS4uHRKU5FZxzzjlqn5UWF6plyGx5hujhs0GgMXjGGWeoz9fpuIbGj95PeJxFixapctiOZTCwHbFq1Sq1HRlsLH+h94ctxnqWedxu3+ZVmtE9EROy6AlXMIMrpTnHUNnkwERg\/Tp2kvLCAmk6XGccoNMrzTjBN+\/NITK+99OyevoMmdF\/kEx88T+yaUN+VHkuX7tBRnfqLu916i6LJyA7GS7GlObU4CbNdqbZlGj7uJVIoKu0Fmvze4Ju2HZZp3CauCqTxCLNTvVNW8ev0gzME9+RoDTnLpTmJJG\/aJGsmjlV1kyd7hqrp0xzjLyJExOK0lVr7JfjDftz8RoRyBZpxnX7IO4kzfq6uQSVFmVzHWenbtSm2GoJdhNmu7xat7kqfBy1HV6k+d577w1+Nlgq44UXXnD8rFCRYVmvnj17qtlDKyoq1D5At+OHH35YzW6OfajXrMRj4D76b\/Cdbx8rr\/buLaMHDpQpo0fL0hkzpGjpUqktKpWDBQUJhV6n0owLzj8\/pOFlyzNmqNbSbMozJBjrXJr87Gc\/C0opZmZHGTy2uR2zqP7ud79TDT\/MpIqZQ92kWQfk2el7h3A7wfD000+HdL+GNOM9UZpzmcCBGEtOvdXzMamANNfj89AH6PRKsxNbikrk4\/+8JjP6DpTtpeVh2WNQlVcowx\/tLOtnzo74\/aU0pwYnacaSkLY0u113Ct0FHMexaOXchspAmqM9T6Ljj1NBTNIcco\/cwJbmI488UgV6DLzzzjuu+yod6Odz8hsTSnPuQmlOEmgMDHuko+qS5hbobuYUb3RKLD57c6j9crxhfy5eIwJ+lWYTCJCTREfqnq27V5vZZRz0IwkwQmectTTbtzuFKdlHOSxBZUc80oxMOaTX6bNCpd+xY0d1G2QQ8gx50xlPXI8mzdeffZ4Ma99ehlvxziMdZECnTgnFiHYdwuKBG66VJo\/SHCnMSv7MM88Mk9x4Il5pfu+999T3AcdgLKHy2muvBa\/36dNHSXO0jF4yoTRnmmbVHRuZ5neff0E2FhdltHt2JCrWrpeJTz8vn7wxWPZuqpbmxsAr2Fa2UUY82lmWfzxZGh2WqTGhNKcGN2leuHChY\/dsSnNkKM3O+FWa9bCqWJ6T0py7xC3NTrR6lDdp7t+ps+zPx4zIaOghrMo+WLvbD+DyuF4jCaDxgEg3E57voxoQcYO5Yhx2iZeIRDZIM3CSZqdMsynR5oH\/8ccfjyrMtgTricEwHguPBxm2ZwhFYAxzQ0N9yDZMDIZMNv5Gd0gzdm+eJM3NgWUU3ALSfMIJJwS7FyNj7NboQKX\/+uuvq89x+fLlagbz+++\/Xz755BN1O7LU0aTZLdOM3391WWJhZ5nNTLMty\/pkn9k9G4EG4fHHH68+k9qtocs7\/fd\/\/7fqnn3NNdeocdLIKgMz0wywpicad8g0J9o9202a0W1bTwSGbtkY04zHwffg+uuvl5\/+9Kdy1llnyYMPPpg2cc52aW6SppaaqlEFPrbAx4r\/NarbW8s0G9WSVb9liJbe2bKntFImDxkhG0s3SlODWW8G6lVdu+rtsbx+rFFrj8PXzBzwhqrzmqJIrhPFn3wmY3s9KZ+Oel8q166VD7r2lKVjxsYkwlP6vCKfDH6n9XntCslrxAH2y9xZs6WpMXy\/tDVptiXZbYyzU1Cao0lznF\/ALMaWZh2ZkmZTlPWlbieYyUFdDpeQ5niHs5HshtJsPEwiUJqdaWvS7HYdlaMtzSjjJNNO0qwD20x5hhzjMdAgsGVal8djamFG+R2V42OSZjPTHAkz0\/zRRx+pzDLGH+lMc9euXdU+g+T17dtXbUNG1JRm1zHNTZCQpsTCgZNOOinqRGBaln\/961+r7Kxbo8uWY83Pf\/7z4Pbi4mKVgUZjGe8b+8eWZlOWNV6l2Y9kuzS31lSoe\/C7QQMJt2jZDBVnv0mzPhAfqKyWFVNmSk1ldWg1moA04yTMLbfcIpdddpnMnzsr5LubiDQD\/HYWjZ8kIx\/pKB8\/10f279ltF3HED9KMORD+8Y9\/qP2CRr55fEhEmnE\/HCcwn4HTMSeVxCrNbtedgtJMabbxmzRrogmzvkRwyancpW1Isw\/IWmkG9m71GhHIZmm2M8tepdktzO7WuK7lWMsyREpnkREoh+cwhdosg\/vi0mum2Ys0Y9wystFo0G3atEmqq6vlggsuUOtp6zHN2I7sJ9bc\/ve\/\/x3S3dtVmoH9ffIaDsSy5BRkYN2aVfZNYZhybKIz0JhEDe972bJlajvKtmvXTm2DtP\/whz+U2bOdx2lSmjNPIL\/cLA3SIPVSb3y3GgMR7N7cINJcb5ysaamvkG3MZCCr3NAke8sqpWrZKtleuSmwDS+vAXaM193Q+jb0\/YLvz53zzz9fHVvKisrUb\/ryyy+X+XMC8hxJmreUb5QNc+YHZ0F24otttTK299PyyZtvqyzzmF69Ze2MGbJ90ybJnzdPdmza5HhSLESacdJNv494Iw5wHMTxHifLsF+QedbybEsztqEXyk033aQCPUKwHrETRXl56piKfZ5unJagYvfs+IlFmoFdnXmNbMOv0gzM53N7brQp2D07d6E0JwlKszPZLM1OmWY3iUbliIM+tkeSZ6cxzWbmGI0tW4pRDg0vXJpldegMs\/47Fml2k0knUOmjUZLI55huaY7Gjtqt9qaMQGnOPFqaAzlliFRALD\/ftUOqNpbLxvJSFVXlxbJ5Y6lsLg1EZXmJCtRhGY2iEtlcXCqVS1fK+lnzJH\/FKqkuKZPq0gqpKiqVzWXFKqpKy1XUlJSq2FRWomJbUZFrXHnphVJX1ypwkOc7\/n2HXHbpVfJ+r2fUXB62NNdWbZYRHbuqOT4m9XnZcYzygR271NjmT98aIvV1mOlbZP\/OnbJg1CiVeR7+cHsZ3b6z7NkZLpcfv\/iyTOvbX7YUFMnmsnLZXF6aUGwrKfMcOBmG47zGlGf8pk1pXrx4sTpBqUUYvU3y8\/Mdj6eYowBZbEz2h+MuJBsn3\/A36gCctHjsscfU8Jhu3bqp+iNVQFbtzDO7Z8cOpdkZv0qz3S6K1EZipjl3aRPSbD+f13\/JIJI0VxcUyZr58+PqsvV5dY2smz5TdlRW2TcpEpVm9f7t3eo1ItDWpNntup5N21xuygwt03p2ay3Ntgjb0qzLYEdDhu3ytjTr8vFIMyoBjIVFg8wM7I9USbN6LQn+y2YozZkn+HtQmVn8EHbLrDfflv5dOstrHTtI\/\/YdZUCHTtK\/Y1d57dFO6m91vfMj0q9TO+nfoXOGo70M6tJZBnTqJn3bd5YBnbuopafUa2zfUfp17qRCT5w3sFNHFf07B8KenM+MR66\/KeSz1dJ80YVXuEpz1dIVap1mSDNic2FxyLEDxzgI88wBr8thK6N6cPduGd2xi5JmxLbysrBs89gnnw7ePqxd++DnEW\/ox\/ISD9x4ndQZr11LM7pr41hs1vU4Lt94441yzz33qEn80EvH7ViK5eVwzMV9sJQfRFl32UbW\/le\/+pWaMR+gF0CkTH6iuEmznWnWEu0U3\/jGN4LSbN9ml4M028tL6W14HmS83WLQoEG+OwbFJs0tbdyEIjbCnzsz+FWaY8kya5BpdustQto2lOYkNbrdpBnCPLx9ZxVOt0cCFefoTl1l+KMd1aWTdFOakwNep30QtyMWadbSaktzpHWaEVh6yhzLbN5mS7Mq\/1RreUgzJgszy8cjzanETZqB\/Xv0+i+boTT7iJbqZ9Zbg2V47yelesli2V9YIHUFRXIwD8ublcihwtLA33kFcqBwnRwsWi8H8gozGgfz86SusECqFy6V4plzZfPCRfLF+g1yuLBYvc59BfkqsEIFAuUR+wsCYWeXnTLNXrpnQ\/TmDx4qY3o9KcsmTpYJfV5WgrxjY5U6Xk15\/iWZ+lq\/MGHWrJ02U8b2flIWfzDGcWIwM9OMJesO5RcmFHYWOZbQmWZTlt26Z2uw1vrYsWPVcI4JEyY4DvkwpRkCgb+RfcZydjjeX3zxxUFRNv9OBbFKc6QMMDPN6ZNmLAc5ffp0x+8VgKy2b99eyV6q639MMIqVNpxei9+kWT+HvtQrUQCn\/YRt7J6du7QJafYDbtK84bPPgtKMKFu91i7iyr5ttUqYdSDrbJMUaU4h2SLNNk6Z50jds+0lqNwCcgzJRXl9H1QWkULvP1RAsZTXB\/1okU4iSXN4I8BrZC+UZh+Ar5CqUprki507ZGCPzrJ58afS3NDUMjM1stAtdVNzg1ED+eWkTeDV7C\/fLJVLVsu2qk2qe7n+jWNVJ7WyE96Mw8m0SGAiMHQRTnQiMGSfJz75rIzp2Vs+fvp5OeAglbESPhFY4H3FHXHgZSIwrDKA37Eug5n1McO+029GSzMa5GeffbaS4urKSjnLR9Ks68Bc6Z6NuTmuvvpq2bNnj31TRGKRZhw\/9PCQ8Hot1gjwy1\/+Um6++Wb1vXCSZ8jq1772NTnuuONSnpnXYnzeeeeFybPfpBngeWI5HmoozbkLpTlJuEkzDhazB7yhltdYMXu2KjP55ddUBjoapWvXBbPMyyZMsm9WUJpTg5s060raSaLtSiDW0OsUmuG2XBAkyy7rFPje2Y1jO9IJpdkZSrMP0F+j5ibZVFEuA7p1ki\/y1gTEU23X02kH6qfWGsgf0tzcFKgzvyipklVTZsvWjZWBib5aaP2VeK83k7XkFI5H0we8Lu917ynvde0pi8ZOcJWkaIRJc1i7wGt4x8uSU8js3XbbbWoCMJyAwOSBRUVFjvvUzDRjiTtksXGi9A9\/+INMmjQppEt2pqTZzjTbXa3tbtc4nsXaPduJVHTPRlYWIoyMKPZjpPtjycKSkhLHzysS6ZZmnMDZu3eveq133XWX6hViyjNkVbcPIM+nn3662q+2XIOJEyeqHhEI9KrAsALsH3wnMcZeL3k4atQotR2Pg1U19PfRFmNTnu3bdGRSmk3MtpFbe4nSnLu0CWmGYJg\/Ln3WSG+zZcGOZOAmzU5AmCe88LIqv7Oi0r5ZsTEvXwlz\/uy59k0hJC7N4Z+X13+RaOvS7HbdKbRYRyuHMXGRpDna\/bGmcizZ5nQSWZpzF0qzH9BZZJHK8gp5o2sX2b9+bcsM0623tzZuNaH1UOaA1DfJgdKNMn3wO1JVUirNDa31aGvTOrmvd9bANx3HNNuoE8dvvKVmx967tVZdXzdjtnzQvZesmjJd6g7ut+8SEVua7VaB10g2tjRnK07SbC9BZV53Cq+Z5khjmiPd32umGdJcUVGh2ib4PmLZQQinzYoVK5RcYoUIrA6Bkx633367kklIE5Zd\/Oc\/\/6mWGISEb9iwIdjeOeWEH0ifHj1kZP\/+MnnUKFk8bZoULlki20tKZGdZWSCKS6RhXb40rcuXAwWFcUVNy8SEV1x+ech7KC8ulzvuuCMoz9jH9sl1yDPei3kSB5PU4b1gHWK0E3ACB0KL4QiQ5tLSUlUW2yHP8+bNk6lTp0aUZh2QZ6c6D68FJxggzXitkGYMZ0hH2xHvUScZQk5oRGgjcSKw3KVNSLOJ\/UVPx48OeJFmDbpqIwM9f9BbIV2vNxcVK2FeNXlqSHknKM2pwU2azcwypTl2KM3OODUgENm0ryjNGaalm\/G+4nIZ9cLLUlVc4itp1uObP99cE\/L0EEuMeYZM582ZE\/NM0LY0q6XeE4hkE4s0I\/uMJfzuu+++kIAYpvvY7IaTNNvHqWRLsxOplubdu3erMeNO0gzQ5Rlj15HBXbRokRIsSCTkDhlYzGIOgURGGV259eu49ZLLZfDD7cIm1zNjSLuOMvjRTioweV888U7L5HTtbv6bHNjfegJKS7Puru0kzQj7M3WKHj16KMG2t3sNN2lG6EyzluZ0ZZp1ks28Hu15Kc25S5ZLcyCwJKVuGJihlqpExehwmxmxghks582ZZW9WxCPNmuL5n8oH3XrKJ6M\/UBnmSN2xbRKV5kj7Nda45JJL1LgtJ9qaNOtKOppEOwWl2UUEw79S3iKLcWtAuO4rH9J2pLlZKsvLZVDXLrJv\/TqRlm7PuqbQtVMrfvkCBl7HwcISeaNrD6kqLpXmerzSJmlSazTrlxn4w6yZE3n1kaR5V80W2bh0hSweMUqdGLaF2WTv9u1qqSnMil2yZJFaemrj8pWyf\/t2u6jClma7veH1X7KJRZqzESeJ1us4u0U2dM9GYAiCUzdloKUZmWac6ECgLfj+++\/L6NGjVTsBJ3zGjBkT\/BvEkmmuLiuTsopAVJeXxBV6CTydabZl2al7NgISffzxx6sMMd6bbqe9+uqrqg3hdBLLzDQDdON++umnVdfrrl27umaaY+merTPN+K6sWbNGSbNbOyjZ2O0h+7oNpTl3aRPSbEuw14iVn\/zkJ3LLLbeosSO2PCcizQAHk0UfjVMZZogwzlzGgh+k+eSTT1ZdlHCQtuU5EWlGBXDWWWepLlDpJlZpdrvuFJRmFxEM\/0p5iyyG0uwH2o40D+rSXSqLkGkOvGbkxltfZuAPs2ZO5NW7STOEWa\/TjNhSWh62bJQT26urZc6bb8soTJr5cHt5r2tX2bt7l12M0pwh3KQ5UgbYa6Y5E92zo6GlGdlWiDEm8sTSjMgyR5LmWMY049AS\/B6qE1xxRAu\/\/NWv5cYbbwqTZY2WZmSM0R0dS5o5jYlH9+wLLrhAqqqq1GvFdxnLpWEiNFOasR1j+9EeQfdujLvX2XqvE4HhdelMM74r2Fdbt251bQelArtNZF834Zjm3KVNSHNIXyt0qdOX+u9oESO\/+c1v1GVxUaGaHOLiCy6VeXPnqG2RpFmv0xxJhNE9G9lmdNWGPONvvT4zxjWnap1m1bXPPovgMdC1CQcYHDghzxhDo+XZlmZUKDgA33DDDcFwO8NcuDZfrQka6eCVKrTgmhEps2xfdwpKs4sIOvykPUUWQ2n2A1qaG2VTeam8Dllbv16kCcsdoVt24F\/r100f\/PzxBWxSctws9YUFMqRbV6koLJGmFmlWEXyZgT9aG+mJvXw3aS5fuCS4TvPIjl2lwcN3Y+\/O6Os0h0tzYpFsKM2t4VWanfCLNGPcLiQRyzY999xzKkMNIe7Xr1\/c0ozfbus30aFxFVMEiGXJKawXvnTpUtcyGiyNhgnAdGCJNJwsMCcCw3ZIrt7vOIGA7D1u\/+53v6vqL6fPxEmaEeaYZtR56RrTrPHSJqI05y5tQ5obm2T\/rt1qAhREdXmFVBaXyOaycvX4uIwUNUWlMQXOmplAEm+99Va54oor5INezzpKM9Z0jLZOM5aW0sJsbvvs7aHB5abc1mme+MTTquGytbg0rthUXiabyioSiksuOCfkgGPKMw6G5oEPXanuvvvuYHkcIEvzioO3mzzwwANy6qmnyrhx41TFA8HGQRlnSMG5556rzk7i8TCuyMtBzytumWc3iXYKSrOLCDr8pD1FFkNp9gPZLc26nj1ckC+Du3aR8oLijEozTg5Pfq2fjOzcVfJnz\/PU8MVxaenY8TK6fWeZ9\/Ywx3WaKc2ZwU2a7a7S2dA9Ox2kW5qjgYm9vPwWU4WbNGOWeL2vVq5cqTLN6X69ul0UrX1Eac5dfCHNr3XqJPsKC4OT79sFWw8PgX\/Bg0VjozR8\/rnMeONt6d+hc1gM6NhFRb\/2nSLGiHYdYop7r\/+r+XaD0owxvW7SjDEs5jrN9lJTqFzHPtZbpr\/aL+zsH24z12l2yjZDtvVZ+XhiWLv2YfvDazx40\/UhB5nywnK59ZZb1bgfW5rRoLr22mvl3nvvVWdmt2\/ZErzNBpUMltzAY+NgCtD9B7KMx8SslnrtRHQ3SuUB1k2atajaEu0UpjTbt5mhpRlCZY5BwhlsLc32fczA68sWaVavwz4ueI04QNezTKK\/q\/ozNhsPuI59NWLEiOD4rtra2rR\/ZrGS\/dLcQlOTbC4rk4Gdu8nedXmGNAdqptaOSUn4AiaVwOv4orhQ+nbtLJsLSkQOG\/Wk9TIjSXN43Y06CTPLqt7rre30BpGZA9+S6a+9ESbNqWbyf\/rK\/DcGG+s0JxhJJtekOVIG2GumOV3ds51Ad+uHHnooZGK2IUOGxP24sUgzsL+OXsPv6PeLS9RhWprNeg9tI8xAjvYBEimo85BpdksepAr9WqPVtZTm3CW7pbm+Xj4cOlSG9npCti5eJgfyCmX\/hoJg1BWWyMH8oqhhZ5TdQmea0T0bY5tj6Z6tltvQ6zRPmKyWmsJ1LDUFgZz45LMy+aVXwoRZgxm0IdXosu0EMs3T+g8KyyDHGtuLy+RQQXFCgbUjcZCBLGO\/QJY\/nfOpen1292xN7eZaJc3o4oMKxQlTmt9++22VUcYkHL\/97W\/VY2K8s35sv0izXZmbwUxzuDQr7OOC13AA8w7MnTvX9X1C9Lp06eKa3Ugm6K42e\/bskO+n\/nwpzT4im6W5uUn2FBXI64\/1CEhzna5LE5XmQBYeX9egNLck5me9\/jal2QFKc2t4lWYn0iXNyYbS7IyWZrSHzLoP+wrtA51pxufq1g5KBbpdZH8+TlCacxdfSDOywpBXN1plOdA4CN5\/01YZ0L6LFK9ZJdKECjT4wC0R+oRu\/2LllJNPVZllU5Y16KYGaY7UsNU\/ypKFi2VMz95qncrxvZ+WQ\/sPBMZfx8GEZ\/uobmxAz1vTsmtb0btAE7J74nteEz1BGmR5wZwFIbfZ0jxvxjwVmvHjx7t2rYYsICONyvSXv\/ylepzKysrg36Y0m3+nAidpXrBggeoaprPI0WQ2VmlGObfKAkId7f6Q5lTtC7x3DEfw2kCJKM0pAN368VvFEAEneYboIY477jj1miLtL9wWa+BzM\/8GRx99tGocYHIVyLP52SppPuJIFUcc8SU58oij5IgvHyFP93lWhr8zUqZPmynr16yVbTVbgoe\/emmUBoxjhcS5v+y00XakuVk2lZUb0uyDneuB\/YVFMqhbd6ksLpTmBnwedr0XWg0kysy+rzt2z041H7\/8mix4e1janzdW2rI0myf3kh2RpNku6xS615lfiFWa2zpICOE96zrYKdOMwFA77Cu0DyDN6dpXpijrS\/1azXaDLodLSDO6u5PcI3uluUmkLr9E+j3SSWpKi9MizU6yrPEizZhQYcp\/+sp7XXsqcV4ybkLc4mxKs36r+h2rTapfnbEBmLvHw\/t3A7M12rKssaV519ZdamKN66+\/Xm666SY1ocTmzZtD7qPR0oz38Mc\/\/lH9\/cwzzygRQiWECcj0Y2dKmk3RjdZt2pRm+za7XDRpNsvb47vw+rzsC2T79fIb+CyR1Xe7Pz4znLjwSrql+eyzz1b7sLQ4MGmfLc8QPexnxNe\/\/nU544wz1H61f7\/YD5gUBffHdxD7CtfREEA2W0+KgssPPvhAbcd3s3v37up3DrQ060DPDCxxEuyCf8SR8uUv4fIo+dKRX1bS\/OzLz8vIEaNlxvRZkrduveys3R48\/B2WBiXO+IgiHG7SBqXZH1Ca\/UFblWYbO\/PsFHpt51jKReqeHcv9Kc3+B+8dwqk\/X51t1rNno3dVpvZVNGHWlwguOZW7+EKaB3ToJIfyC82HCkF3jwvScv\/DG4plUPuuao260AZOS\/8xq5lgP30yiVWa0ZBGWWSa99duV9fXTJ2uxibjsqHOW+PTlObGpsDe1k6sZ1UNe7+p2gkO2NKcrcQqzXbW1wyvmWYIstmA0Nui3d9rphkiiAoKQPp++tOfOkr7kiVL5IQTTlCTvOF5IIvoPg\/ZxlhzTND2j3\/8QzUUIJklJSXB+37n28fKq717y+iBA2XK6NGydMYMKVq6NDA8oKhYDhQUhg2biDXsIQeIiy68MOQ9YPZTU54hslqaTXmGGG\/cuDF4v\/Xr16sTCXopDSzRASHG\/oU0V1dXq+2QRojzokWLZMqUKSHS7DbZ14UXXqie98tHHCFHqW34vL8sR33pCHmpz7MyZNQwmTpnuqzYsEaqamsw97wKZJkR6foNR4PS7A8yIc3DO3SW4T17JRTvdunhKYY89IhaMYLSnFlilVkv0uxErM9Dac4OTGk25dkc04x9hbrVqR2SSszPxu1z0plmSnNukjXSrBqJmpb7160vkjc6dJOacnsdSP9KMyp7ZJj31GwJnrUCyDQj4wx53jBzdszybEpzyy4NjL\/LImnGwQeTbiCTbMaOHTvsohnDSZrtA380mfUqzU6kWprxWZx55pmuzw9RRqYZQowsN+jatavKHmPJic6dO6vnRrb6zTffDL6O688+T4a1by\/DrcBEdH07dJR+HTuFTeQXa9iT2yHuv+FaafIozZHC\/Jwxy6e9LZ4wpflo1VUN0oxs8xHS58VnZNi7w2XK7GlKmjdtx+fTKs11Up+233A0KM3+IN3SvH7BAlk6dqKs+fCjhGL5uImeYvGHYyVvwWeejnHphNIcKrM41sVSjtLcNrHfrzl7ts4yo12DfTV48GAlzatWrcrIOs1O2WUnmGnOXXwtzbpYqzS3bGm5OLi6QN54tJtUlwXWcmx9vsCMn27ynAoiSfPOqk1SsXS5LBwyXAkzrusfqF0e2eclQ0aoyb82Lloi+\/Z8oS6x3an7dkimuUWWsa8Cfwf+2Z9L6P4If73JBFJgHzTbAnhftkTb3abt0KIVSzm3yiLV3bMReHw3tDRv2rRJndjAmpW\/\/\/3v1dh0SHPfvn3Vc2MmUv03cMs0Y8m36o0Vaukzeym4WMPOMpuZ5li6ZyOQZT7++OOVEKOy1rz44otqORM9UR\/ejw4z04zr6LaNs+VoIOHkgVumGbI8b15gKR5zTDPiS0d8ScWLz78oo0aMklkzAt2zd2yrDT122j\/jDEJp9gfplmbiDKU5VGa9SDO7Z7dNzLau05JTaNe88sorqh2B9seGDRvSvuSU+VzRnheZZj8ldUj6yE5pbvmzbm2RkmbdPbv1+fwjzRDkYY90VEtWYckpW5jt8hqUm43ub492lKHtOqh1mp3GPZvS3NAcGPmtu28G\/7XM+hocG67GhbdMzJCEicAikWvSbGd97Qyylmb7NrtcprpnR0NLM2aeRgWH54GUfvTRRxGl2XVMs\/piNgYC3+14woGTTjop6kRgWpYxGzvGIzuJH7pn43ZUkHgv6J592223qZnvIc0Yj6+3Q4aXLVumsvBYhg6Pp8VYyzJei\/nZaGnWsqzlGdI8cvhImTFthmxYuy44ERhC\/WSNy0xDafYHmZJmuz7zGm0NSnOozHqRZidifR5Ks\/9w+n1DmnWG2WzfoG2AWdKXLl0qpaWlKpObjn2ln0Nfop2lX7fT68c2ds\/OXbJEmgP\/go+O5S8aRQ6tL5bX23eTynKMnQzMKBuQxVBtDG0yOEXiuEkzZso2pdluMNjlTZBd1tKMgEjbkhAye3ZL6DHgDS37oPWd2vshaW\/fFUpzqAx7kWYn\/CLNkydPVvdDphnZWGSqMabZszSniFiWnMKM75hsLhoQakzehfeLmDp1qnpfGMOsJwLDdpw00O8X7xPCjtvRlQuP4fSZBIQ6MJYZk4BhMjB01375hRdk1DvvyMypU2Xd6jWyfes245DVMm128g5fCUFp9geZkmYSCqU5VGYpzbkrzcBs5+ISnzNONhcVFcny5ctVPY2JMbF8GeZNKSgoUD24UM6t\/k42+EyitcdNKM25C6XZfH0J4CbNBw8eVDNlj+zYVQo+WRAmzHZ5m88+\/EiJ82dvDg0TZuDUPTu4rqjqph2YQq1lz1n7IWlv35Vck2a7q7Xd7VpLs32bXS6aNJvlE+2enQ7SLc3RwLrHfqBVmhH4fnxJTQr20vPPy+jhw2XOjBlKmvXs2YEISDMzzUmG0kySQC5Js93NNpGI1D3bLusUlGb\/ot8z2rv79+9X9S+GeBUWFqoT1ytWrFCXuF5VVaVuR9s5E5htcrd2OqU5d\/G1NGscZ89uEjmwIV8GduzsMHt2+nGTZhNblp1+jF4JyTS3DPfW8uzaWDI+g5DPJwXkmjTbWV87g4zKPZZy6eye7QSyxpiczYxo6xlHwm\/S7BfM8c5fagmI87PPvyjvDB8h02fMlPVrV8v2ba09AfAJBD4FPfwks1Ca\/QGl2R94keZE63\/iXyjNzmCuD4gzhjwh41xRUSHl5eVq1YqamholzFitAkOg0rGv8BvEnCW4NJ8v0m+TE4HlLtkrzc2UZmDPnq12a0u4NpaMzyDk80kBlOZQGfYizU6kS5qTDaXZGUqzj6A0kyTgRZpJ24XS7AzePyQVmWTI8eeffx4MXMf8IKhPzLHFqUR3zTavR\/uMKM25iy+kGcvGYL1VN1ylOa9QBnTsoh4Dj2U\/vI50AGlGpONHbmJKs37DLbu29Ydv74hWq6Y0x4kW4FRFJGm2yzqF2\/0zBaXZGewXU5YDcaQ89\/wLMnT4KJk6Y7ZsWLtKdmyrMX7Gxg84xb\/fWKA0+wNKsz+IJM26QW4GaZtQmmMjUps5GYmlWLCfw75uQ2nOXSjNScIv0oxJiIPvXR9w7B1BaU4q2Md25tkptGjHUi5S9+xY7+8nKM3OUJp9BKWZJAEnacbcExAoTBiIWfQfe+wxtUTduHHjgsvZkewCE0Cia7Fu3\/To0UOmTJkS\/Dwpza3EK7\/x3i8e7Oexr5twTHPu4lNpDi0YXCrJuhn3gTRXlZarNqTdlLQjlUCYMUs21mF+t0sPxxjds7tj2OW8BCYJC45phjAbk+oGf\/T2jtA7qqVsKqE0h8qsF2l2gtLctgh0z9ayHCrNunv26rXrZcu27WHHN79AafYHlObUULdzk9QVLZe6oqUxxSUnHSefr5kvdTsq1C8Wy9b16tVLdT2FVGFJOhyny8rKZMKECZTmLCWaNP\/shG\/Lmz0elI\/7Py2fjRogGyaPki2Lp8mhwiVh3xnX2F6RdcehZKGFOZK8JhMvz0Npzl2yWpp1ptkP0oyZsRePHSPLx453jRUfTnCM5eMmJhTFi1cEXkTLG21syboHsXcEpTmpUJqjQ2l2htLsIyjNxKBx\/07ZM\/Be2XbvKbLt7hM9x\/6xL4g0HFbHa2QaIVOQKogWlu1DTJw4kdKcpUCaL774YrXcIuLkk08OOQny5CUnSNUdJ4R9L7zGnlf\/KQ1fYLWH7P31Ogmp0zagt9uX6SDW56Q05y4+leZQ3Lpn7ykokv907Cxbi0tFGgJabYb9dCT9UJpDZdaLNLN7dttHSfORR1hxpAx6+22ZOGm8LFy0QAqLC2XHrh0Ox9X6lsgslGZ\/QGmOD7uNEGgwN8megffIzo5nyf6F78nh4kB28HDxspBM4P6ihXK4aElIXPyTb8ueNfOkvrZSdf3CGsNY2x0y9fHHH6sMMwIzBlOas5c\/\/\/nPUlZeIY0tx4muXbvKtCmTpKGhTn2bTv3ht+Wtng\/Kx\/2elCWj+0nR1JGybdFkqStYKE3Fi6S+YIE0Fi0Mzy6b369l42Vn1\/Pl81duk+ZDB+yXQJKMbqtSmokblOY0YnY3MaMtQ2kOlVkv0uwEpblt4SbN740ZI3PmzpKVq5ZLaXmpfP7F5w7HVUpzUqE05yzmvsHxvGHnRql94DQ5sPBdkSb8xjABiNGq0H+jh5s1sRfGNGN9YX0d68727NlTzQ48efJkWbdunTz++OOSn59Pac5iIM0lpWVBacZnPGPqx0FpPu7YY+Xpp56U4e8Mk1nTp6i5KbAKQlOTt897\/8qPZdsDP5VD1flZd0zKJnR7PJb2KqU5d\/GZNMdarQe0+EB+vvTr0CE4EZje7tZIsK+T1JML0gwozZGhNIeDChrjHLFWZUFBgSxdulTmzp0rs2bNUpfLly9X27F2JcqZXcfMvzMNpdkfUJqTR13Jctn24E+lbsMnnr8HThOBLV68WI1rxkRg9957r3zwwQfqt43MM6U5O4E0m2Oau3fvboxpDkjzU089JUOHDpVpU6fImtWrZOuWGmnSk8\/E+GtExrn2oTPk0JqZIh6Fm0THFGU702zWr7ocLiHN27dvD95GcgdKM0kpuSTN9rJPiUSk7tl2Wadoy9LsB1FMFliTcteuXbJp0ybViMYMqytWrJBVq1ZJYWGhylLt2LFDrWmpsSvyTENp9geU5uSRLGnGJGAQY2SUdWBbXl6eCvs2\/P5zob5sSzgfg5vl2\/\/vf+Tpp59Ws2dPnzaV0uxzogmzvkRwyanchdJMUkquSDOJTLKkWVdabYVDhw6pBjbEGBlnZC4w3hGXuI6z2bi9vt65G7Yf9gWl2R9QmpNHsqQZJy8XLFggCxcuVMc8t8Dtn3zySdv4HeUYeuJVFcbxGEtOQZrfeecdNRHcmjVrZOvWrcFsZaxQmtOH2VZ1a7fqTDOlOTehNJOUQmkmgNIcDt4HGskQYmSc0QV7z549auwjLjEucv\/+\/aqM2XPA6Qx4JqE0+wNKc\/JIljSDuro6mT17thp+sXLlyrDAdhwTcQwg2UdLUzbQBDWOyZDmZ555RkkzJoIz12n2ctymNKcHu20R6TNipjl3oTSTlBJJmrHdKUjbI1nSDCJVZtkE3kcs33ddmTu9b6dt6YbS7A8ozckjmdIMcBIMcxVAkO3A8XD37t0h5Ul2YcsWrh177HGt0jxtuqxes5bS7GNiyTJrkGlG7zCSe1CaSUpxkuZPP\/1UzTR50UUXyYUXXii9e\/eW8ePHq7DLkuwAE9ygQaDp2LGjTJ8+Pdg4SKY0a7w0PDKN02vV2yJJMTBvdyuTSSjN\/oDSnDySLc0Ax0eIM7pi68CxEPMZsN7LXszjcvCyRZoxERjGNEOa16xdp+o8Lc2xzjtCaU4t+renL\/G52J+nCbaxe3buQmkmcVO3szJsjUo7fv+9r0hd4WI5tGOjus+GDRvUeoaY2AiSXFJSIi+\/\/LKa8IjSnL1Ek+YTvv1VGdb7EZky8FlZOHqg5E0ZLduWzghblzIsdlYaz5K9OFW++rvudJuJWYFHK5sJKM3+gNKcPFIhzQCT\/c2bN0+NX54zZ46aFIx1Xrajf1mtx2mA7tm9n3hS3hk+QqZMmyErVq2Rmq21Ut\/YhBVSVWs1lh8kpTn16BMZsdavlObchdJMPNNwaJ9sf+022Xb3iYG468dR44tJfdR9X3rpJZk5c6b6G5KMCY8gzJTm7AbSfPHFF8vVV1+t4sQTT1STn+hKqOfZ35Yt+vviMfb0vV3q9u6O+cy8H3E6c+0mzfZ1jVOlbl\/PBJRmf0BpTh6pkmaA5aeQYUammfVdW8Bcw7uV4447Tp548ikZ9s5wJc0rV69V0tzQ1CSNgSW+7bs4QmlOL2adqutcu56lNOculGbiGQjzzva\/lYOLx4dllu2wM83ooktpbnukKtO8f+lY2dnxLNnT99+eG68kPVCa\/QGlOXmkUppx8g9rsLvNiO8Vs2HvFHadqo\/J9vZsxX6\/djiB9568929Ic1CeA+s0P\/P0UzJi+DuqLsTs2du2bpHGBnzuLb9GVT4ylObUgu8I1ta2fytu3x3AicByF0oz8QS6y267+yQlzLFgj2neuHGjEirdPRvd0x577DEpLi6mNGcx0aQ5kTHN+5eOl233nix128vtm4gPoDT7A0pz8kilNJPMYLctIkmRF7SA2\/E\/xx0r\/fq+JuPGfqS64+fn58uO7bXS1NgQItfRoDSnFnxW5nchlhMqlObchdJMPIHsMaT5cNFi+yZHTGnWByN0S8O4ZkwEdu+998rEiRNDpNkO4n9SKc1oNChpLojtO0fSC6XZH1Cak0ei0nzEEUc4Bm7DWFcdkcomK4488siwv81tuRBoh+A969DbU70fUN9h8rcVK1dJWXmF7P58T0gTOJZfJKU59dgnUOzrNpTm3IXSTDyRiDRjTUo9S7YOnH3VYd+G8qRtQGluu1Ca\/QGlOXkkIs1YW726ulqKiorUklKY8AsnhnHsS0WMGDEiYowcOVLFqFGjVPnRo0eH3M9+vGwL+\/06hdN7xv7AclD243mNUSMDj4fHxUzZatuoUTJhwgT12S9btkwKCotkc3WN7N23P6QJHMsvktKcHmxRtq+bcExz7kJpJp5IRJoBuikh04xZtNetW6cu7cDtKEfaDpTmtgul2R9QmpNHotKMBnVlZaUSZ5z81ctLpSIwR0ik0GXQ8wdZT0zQiL+xHdftx8u2sN+vU+D96veM96\/vO3v27LDH8xpYTmr6jJkybfqMYGD7ggULZNWqVVJYWKiWFcO6vgcOHLC+LdF\/kZTm9BBJkm0ozbkLpZl4IlFpRuMaFQoaEWhM2IEz87g9vHIh2Qylue1CafYHlObkkYg019XVBcUZGeeysjIlzzjmZSJwchqXq1evVnOIILANE1Pp29p6mO8XIot9gOt2ubhi3XpZt36DrF6zVq3FjEtsx2eOz37z5s3qu\/DFF1+o46SWs8Bl9F8kpTl9hH427lCacxdKM\/FEPNKMmQlNUHlocYYk28KM20nbAtL8wgsvqG5ylOa2BaXZH1Cak0ci0ozZsbU4I\/bs2aMa2DjeZTq2bt0avKytrQ1eb8uB94j5NvB+9fVkvnc8tlNs375ddu\/erSaFw8SnmC29sUm3iANt1VigNKcPneChNBM3KM3EE8mQZoCzrxjvA3HGupW4xHVsJ20PSnPbhdLsDyjNySMRaXbjrLPOkgceeEAJNYBMX3755UqoIjFo0CA57bTT5MQTT5Tf\/OY3qruxWaeigR8pwNSpU6VDhw5y6NChqEKwYsUK+de\/\/hXyukpKSpQo4HX89Kc\/VfHBBx+o14FxvD\/84Q\/l9NNPV5fXXXedyrBCQF599VV58cUXQ44P119\/vXz66adh7QJIJtY2xnhg+7ZI2O\/Xjkh0795dxo4dG\/J8+FzOP\/\/8mGZA79u3r\/z617+Wn\/\/852pyU+xfJ4KToWKVqcBflGafob8vsUw+S2nOXSjNxBNKYO4+SeqKltg3OeImzQDjl+fOnavGL0OYcT0e7ErSa5DUk5A0FyyUbfecKHV5C+ybiA+gNPsDSnPySLY0oyvwL37xC\/n+978ve\/futW92BZNJXXDBBWqpRjTm8TiQ0\/Ly8pga95rJkycHpTka6PH173\/\/O0SaIcFYIUEPm8J47Z\/85Cfy+eefK2l+\/PHHgycDMLkWRBLS+corr6jjvnl8+Otf\/yrz5s0Laxe8\/vrrah\/dcMMNaRue1a1bN\/nwww9D1sxGdvj3v\/991M8Jko8TBJBscM4556gJTSN9Lq2\/QUqzX0AbMHhSw8o0m+1DXQ6XkGZ8\/iT3oDQTTyRTmoGeICWRib9sCfYaJPVQmtsulGZ\/QGlOHsmW5scee0yee+45ueKKK9SEVKgTIZxnn322EkSIcZcuXVRo+QQoD8E0RQxdi3Edl5A2lLnkkkskLy9Pbce8EbiOgMzit2lKM57jqquuUs\/50UcfqdeipRiPd\/\/998stt9wSUZoBJLG0tFSGDh0aIs3gn\/\/8p5oxvE+fPjFLM14vJun60Y9+pLo3o27GmPCrr75aLrzwQjn33HPVe8SkWnrbeeedJwUFBep9I9P7hz\/8QS1lqd8X\/n766afV67npppvk5Zdflttuu02uueYa9V4gzffdd5\/85S9\/UcKOk\/eQIUjzpEmT5I477gi+5\/bt24cJtkbfBycTKM3ZSTRh1pcILjmVu1CaiSecpDmSeEaTZtwGcY5UJhq2BHsNknoozW0XSrM\/oDQnj2RLM7ozQ+4GDx4s9957rxJSW5rffffdsHrw1FNPDWYybdC1+K233lIShx5bEN2qqir51a9+FbzPZZddpuYLgQBCmvUl5BmZ4P\/7v\/9T464ffPDBYLdoTNgIyYwkzZjkCl2S8Rh2phm89NJLSlBxzI9FmiGbP\/vZz1R296677lIijvv069dPBf6GMC9atEhee+214DZM6IVt6H7esWPH4PvCPsBjQZpxG54LUvvee++p\/XXllVeqzwMnEPB8eK\/oMo7XBinH54L7\/+53v1OzXgOcJEAW2gb787\/+67\/kzTffjHocbP0NUpr9iHnCw+3kB9qM7J6du1CaiSfilWYcgNwiUWwJ9hok9UCa0cDD+DH0KkADiNLcNqA0+wNKc\/JIpjTjpDDkDXIKAcPYZMiXLc3I2tr14cknn+zaOEeGWWeXtShCEDEeWXfD7tGjh5JxdPOG3D355JNKTvF6kNmFzEOIIdcQUDwW5NGpezZEAaL8v\/\/7vyrrC1FH3Y7u2E7SrIU5FmlGeWR98brxHq699lq1X\/D+kAF+9NFHg+OgnbbhOfC+sB\/x3jD2Gq8Z1ysqKtT7wvOiezv+\/sc\/\/qG6oUOaIf14fXofQuC1ND\/xxBNKtJcsWaLGo7uNP9eZZszObX+GJq2\/QUqz37Dbg5Hahsw05y6UZuIJr9J89NFHy1FHHeUY3\/jGN+S\/\/\/u\/Q8IuE0scccQRCcWRRx7JSEOg8YHub8h8oEHjlkGxoTT7G0qzP6A0J49kSvPDDz+s5Beih0BWEt18IdCmNOtxyyZmd24NZA8rTGASsXikGWOH7d8rHiuaNNvdszVO0ozJvtAl\/I033lCvwRxLDalFTyPzvf72t79VY6Qh5Yivf\/3rwXHbuC8y5HiNeDy8dr0N4o9tTz31lAwYMCDsfeG5TGnGvClamjEBKaR55MiRrtKMbPTtt9+u3oM9ARtEGTKtt3Xu3FlGjBgR9hpMWn+DlGa\/YX4f7d+hDU4g6R4IJLegNBNPeJVmVEQYl4TuXKikcIYZFTi6gulApZVIoMtvImE\/ntfAmepEAhVtJsPeH14DY+iiBca3QZjR4MN3Ad8JZF5igdLsbyjN\/oDSnDySJc0QKsgguk3rehLjbSGl6GkTTZpRV0LkMHs1bkOmFBlVCCXGSaMbM54DQoexungeCKjZPRuCanbP\/tOf\/qSeE3Vz7969leyiy7juno3sarTu2Sa2NONxMBEYXgOy5zhRoLPoyE7rbt0avCd0gza3PfTQQ2rWcAi\/FmzcF93IUWfZ2\/C+MC4ZdYp+XxDrWKQZz4X3im7ekH2zezbA\/sLj2LNp43FRDvKE\/YZ9jV5Udhd7k9bfIKXZL+jfnL7EknH6t+rUtsU2ds\/OXSjNxBPxSDMaB1qcly9fHpz8yy8xa9ashMJ+vHQHGkyJhP14qQh85sgw4zuAM\/mocCjNbQNKsz+gNCePZEkzjq8QMVM28VtBt2iIbzRpBjjpCNFEthrjahcsWKDKYSKwG2+8UWWjETi2YjtOZEJwkYXF5GN4PnsiMEggHgsCCsmDFGNSLdwPY4P\/\/ve\/e5LmE044Qb0nnCD44x\/\/GDK7N3oYQZxxG7p1r1q1KuR9QtIxy7Z5DFm2bJkadwyRxfNi0i8E2g+4v96G94F6BY+HicBwHfsU4o7HiybN2CeYCAz7EeIO6dVdrbU0Yww19pnTzOPIcuMEAbqs9+zZ07GMSetvkNLsJ\/CdsLtnR4LSnLtQmoknvEozKmRTnCFMxcXFauyPDlRkiYT5WPGE\/XheA2e9Mxn2+\/Ea9vvxGvbrcQo06NDwwndgZ4swm935IkFp9jeUZn9AaU4eyZJmkv1gpm09FjpRWn+DlGa\/Yo9rdpJpSnPuQmkmnvAqzUCLMwIHGpwhr6mpCcbWrVsTCvOx4gn78bwGTghkMuz34zXs9+M1sDxItMDnjslv9nyxV\/bu2y91hw9KfQOluS1AafYHlObkQWkmqLeQzcaSVdEyyLHS+hukNPsFtF\/RRsWleWIkUruWE4HlLpRm4ol4pNkJdDfDWCSMHwEQ6vPPPz\/q2dz+\/fvLSSedpALdoubPn28XiQpmcMaai9GeC6AL16233hpStrCwUE1idsYZZwRj\/Pjx6jYsKfKd73xHLRWC9SbRNQ\/dw8CLL76olvMwHwvrSuI5bJCRPeaYY+T999+Pa\/\/GwyOPPKL2jfl8mOEV+1l\/TpHA5DQY\/4Wubva4ruAZ2+Bv0EOjgdLsayjN\/oDSnDwozSQVxFX\/UZpTiu6abV6P1jakNOculGbiiWRIM8YknX766fL9738\/TK4iMWbMGPnNb36jsqMAY5kwlmrz5s120YgkQ5pxBlpvQ5fzH\/zgB0ocIM0Y24Tb8N5wHeO5cN2LNPft21fd76abborpdSaDRKUZs4z26dPHUZo1rb9BD40GSrOvoTT7A0pz8qA0k1QQV\/1HaU45dhvWvm5Dac5dKM3EE8mQZqzHCHnEJB2Y\/RJAziDEEETM\/olJPRDmY1988cXy2WefGY8kQWFGl29M9HH11VerpSkwWyfuO2TIEJXBRmBGTTy+lmaIIEQR5fHYmIET4L6YsARZYmTDb7nllojSDH75y1+qWTfffvvtoDRrbrjhBjURC95zrNKMSVqmTZumstbI4ALIOSZ8wSydmLQFM6piG65j0he91ifA+8NjYxtmYMW+wAQpmBgG7wcy\/uqrr6rlSTDrKF4T9sX999+v7oeeAHhdWpox4Zm5H7BfsB\/N94IubFiC4+abb6Y05xCUZn9AaU4elGaSCuKq\/yjNacFux9rXTTimOXehNBNPJEOaTzzxRDUxFATzzjvvVPe3pRnrWNogm+s0eyfo1KmTvPnmm+qxMFszZv\/EeN8zzzxTTTiF7RBdTFylpXnKlClqDU08J7qHI\/uNv++++2414yd45plnokoz3sspp5wSlmnWPPvss\/LSSy8FI5o0Y8IsZNDxeHgfmOEUr\/8\/\/\/mP9OvXT90fk2thRmo8nt6GSb0w2yjW6oQA2+8L0jx79mz1HJB8LH2Cx8XJC8x2ivvgvaMslofCBCi7du0KZprxOJjAC0Ks96uNmzTjeVQEf4MeGg2UZl9DafYHlObkQWkmseKl\/RNX\/UdpTgtePkdKc+5CaSaeSFSaP\/30U7WcA6QKSzt897vfVQ1uW5qx3qSNmXW1gcRCZvFasFQEBA9rQmO9Sb3uXufOndVyHFqakXnGeGSdicY4ZHT9xmNhhm+Ax3Dqno0xzVhmAoGsL5YBAU7SjG7ZXqQZkq0fA2KPMvg7Ly9PvS8sCaIz7uY2SDR48skn1VqeyDIj8L4wYRekWWfmr7rqKvU+AOQYwg1pxv4xZduU5u7du8sHH3yg1lrGup7m+9C4SbOm9TfoodFAafY1lGZ\/QGlOHpRmkgriqv8ozWlDt2WjtWkpzbkLpZl4IlFpRvff733ve2q8LuKb3\/ym6rpsS7Met2wCsdWZUg0EDpIcrzTr7LRJLNJsd8\/WOEkzuj9Pnz5dBg0apLqcm7dhbciCgoLgdYDXDtHVUv61r31NnWAA6AI9btw4JcN47XgsvQ0ZYzw\/3tfrr78e9vogzZBnYEsz1r+EeEOK3aQZWXpk3fH+kIl2AutrYkyzPQZaZ5rxMw3sbQ+NBkqzr6E0+wNKc\/KgNBO\/QGlOH7rNZLcJbSjNuQulmXgiEWlG9hFdrLGUg+bdd99VmUksRxRNmtFlGqKts9CYCAxih+wpZBTjl\/FaJk6cqGTZ7J5dX18vZ511lhJFs3u2zuJCEjHWGn\/\/+9\/\/DnbP7tWrV9hkXF6k+Z133lGvGVKBrDC6cev3j27keP2mcOA96f2gQZfpt956S+0rdMsGeO3I9qIbO7LEYObMmXLfffep2yDF+n0hQ4y\/Y5Fm3V3dqXs20OOnnd47cJNmTetvkNLcVqA0+wNKc\/KgNBO\/QGlOD8ET+zH83inNuQulmXjCSZpjBTJ37bXXhhyUILQYvwuRxDhb3Aa5NcXaBNnVk08+WS05hW7ekD0AQcZEYJjUC6GXeRo2bJia5AvxwgsvqIMilofSY34hz5j0C6HHUWOMMsT90ksvVWOlbWnG7W7LY+klp9DtG9livCbzvWAJKYgyXj+ec\/369SH379Gjh7z22mshj42u2Hj9EFI8L4QdgfuuWLEiZBuywcB8X8ge431jf2lp1pOlgeuuu049jp4IDBOXQdzR1RoVAz4X3d0aXc0h105SjKw53vO3vvUt9f6RXbdPqLT+Bj1IM75z954sdQXhE6aRzENpzjAtP6r9RSUysGt3qSgslqaG1nowDFaEUWiWwyXLpPbB0+XwhvnZ8z0gbZK6kpVS+\/CZcmjdXEpzCjBFWV\/qdovZftHlcAlp1r3\/SG5BaSaeSESaSfaD2bvt7uReaP0NUprbCpTmDNPyo6I0JwtKM\/EPlOb0EE2Y9SWCS07lLpRm4glKc25SXV2tMsmYpMwpyxwrrb9BSnNbgdKcYVp+VJTmZEFpJv6B0pw+zB5+Tj0Jgc40U5pzE0oz8QSlmSRC62+Q0txWoDRnmJYfFaU5WVCaiX+gNKcHnUU2r7vBTHPuQmkmnqA0k0Ro\/Q1SmtsKlOYM0\/KjojQnC0oz8Q+U5vQQS5ZZg0zzjh077M0kB6A0E09QmkkitP4GKc1tBUpzhmn5UVGakwWlmfgHSnNqsScB00uUAqdsM7tn5zaUZuIJSjNJhNbfIKW5rUBpzjAtPypKc7KgNBP\/QGlOPXpWbCdJdoLSnLtQmoknKM0kEVp\/g5TmtgKlOcO0\/KgozcmC0kz8A6U5vdjjmp1kmtKcu1CaiScozSTdUJr9DaT54MGDwev28hxZQ0OjkuYBnbvKvvX52SNLTSLNjc2yr7BYBnXvKRUFRdJ0uEEamxspzTES3CWNgc+8oWSFbLvvNKlfPy97vgekTUJpTi2ooxoaGtSlOZY5Ut3FicByF0oz8QSlmaQbSrO\/+drXvqYyzfZSZNEmU\/EdRqZ5\/4aC7JGllqoPmWZI80Zmmj0RzCapK4FtkOadD5wmDcw0kwxDaU4tumu2eT1a3UVpzl0ozcQTlGaSbijN\/uaYY45R0hzpzLyfCb7upmapKi2TAZ26qu7ZTQ1Z0kBtqdiQaba7Zzc5DYFgRRiCajoEdwn2m0h9yVLZ8eBJ0pBHaSaZhdKceuy6y75uQ2nOXSjNxBOUZpJuKM3+JtvHNAczC41NSprf6NZTSXNjfb1d1J+0VGyQ5te79QjJNFOaY6BlXwQuAtJ8qGiJbHv4NKnfwO7ZJLNQmtODLcr2dROOac5dKM3EE5Rmkm4ozf7m1FNPlfr6esdGhtM239LYJNXlFfLusy9k15jmlortQHGpjHz2edlUUibN9YHxzCH1r1WeBGhSowoCn3Vzc73aNXWlS2Vb7wuloXBR9nwPSJuE0pwevNRVlObchdJMPEFpJumG0uxvrrvuOjWRisYeH5YNqNfc2CQ1FRtlzuBhciCvMHtkqaViO1hSJjPeHiKbyzeKcExz7GAitZY9pTLzTSJ15Stl5xv3Sl3B0uz5HpA2CaU5fei6K5pAU5pzF0oz8QSlmaSbuoKFAWnOW2DfRHzA448\/HibNWpajNT78QHAimKZm2bKxUjZMmS4HC4qVLGXD61fVXos0b5g6XbZUVIo0OtS\/GlaEoRjS3CiNat8c2rhK9n38mtQVr6A0k4yCNlftwz+TQ2tmUZpTTKz1FqU5d6E0E09Qmkk62b96phLmbXefqGL\/ymktv3PiF957772wGUjxtw6\/E3yNTc2yrWqTbF28TOqLy6S5MUukuaViqyurkC1Ll8uWyk2UZi8oTw6c6KlXV5qlYfM6aVz6sRwuX0dpJhlj\/\/o5su2hn7XWf0vGi2TLBIVZhq6vYukdRWnOXSjNxBOUZpIuGg7tk50Pnh5sMAQbDmvnqewz4nDhIqkvWhwx6goXy+GiJY6B2+zydvD+ke9fNOMDdVyIN+zn8xJJ+fxLFsu+ws\/kcNkK2fXZTNk29T3Zs2Saem2HihaF3ceM+sKFYc9nR9Tnd7iPl\/sfKl4ihwqXyN6l06R2yvuyc+EMOVC8LPDaS\/3\/+u3ydqT6\/nX5i2VvwWKpK1ooh4pXqO\/UvqVTpX7lNDmwfHrYfUKieFnY8zEYXgLfN6c4sOHTEGFG7Lz\/J1K\/ewtbsknEFGU702yfCNYnhyHN27dvD95GcgdKM\/EEGpKUZpIODpetCckyO8ZdP44aW+\/8kdTe5Ry4zS5vB+8ffr+Q+9uficfYfveP4w77tTpFLK9\/1\/0nyI67vyfb7\/mhlD7wA6m99wey\/Y4fSs1dUfbPnT8M3+b1+R3u4+n+d58oO+45Qbbe\/T0pf+BHUnvP92T73d+XHff8QLbdE\/54IeGH1+9wn3TfH39vu\/dE2XJXy\/6490Qpb3d8YB86PGYwEvz+Mhj28TBa1Bdgcjpmm5NNNGHWlwguOZW7UJqJJyjNJF0kK9OMjFB98VLHULc53If3j\/3+fs80R3v9B\/IXyeGSJXK4dJnsWTxDtkwfqzLNhwuXqQyufR8zGooSf367vB3R7q\/3I17z1mnjZPfiaXKw5fYD2D8O99Phh9dvl7cj1fdHtrmhaJkcLFosDcWfSX3+QqlfPk0aVs2WhuVTVRnXYKaZkWDYGWZmmjOH2TXbrZu2zjRTmnMTSjPxBBpnlGaSLg6vnRGSbT68emrL79wL9oHHjmjY5e2Ihl3ejmjY5e2Ihl3ejmjY5UNjzJgxrg0MfxD+ms0IZBEC9cb2yk1SuXKt7KisCtQp6rZoEQ27vB3RsMtbgdfYLLKjapNsXLFGtlVWSrP6PPSY7GgRDbu8HdGwy9sRDbu8HdGwy4eGytlh8nS1x7Bed6M0VW2QpuVTpb58Lcc0k4xxYP3coDhDmPcv5ZjmVKGzyOZ1N5hpzl0ozcQTlGaSbhKdPds+7NgRDbu8HdGwy9sRDbu8HdGwy9sRDbu8HU888YQ0NqrFbn2J\/XrtaMT\/VP3RLNsqNsqKyVNlW2mZNClpth\/NO\/bz2RENu7wd+F9zk8i2jZWyYvI02arqQ0xopRQwYeznsyMadnk7omGXtyMadvnwaFZLdAW+wY3qHERj+VrZP+5Vzp5NMs6BDfOVOB9aNZXdslNILFlmDTLNO3bssDeTHIDSTDxBaSbpJlFpJqnlhhtuCFlyKttQatmSba4t3yjzhgyTrSXlSkSzQpiaA8sk1VZUydzBQ2VbcYVIIz6PQF1IItMMXW5ZdqrlDzlYul72vX6\/1GNt+Gz4DpA2y+GSFbL94TOlbt0cSnMKsCcBwwlgp3HNGnbPzm0ozcQTlGaSbqJJs+5W5RY4NEQKu7wddnk77PJ22OXtsMvbYZe3wy5vh13eDru8HXZ5O8444wypr6+3P5a0Yb9eO+zXa0cjagVUHc3NsrW4TCY+87RsLSpHL92YHj9a2M9nh13eDru8Hajp8Fq3lVfK+Oeelq15xaqLMcB7sx\/Pa9jPZ4dd3g67vB12eTvs8nbY5e2wy9sh6KDd0j1bCXJzkxwuXiG7e10uhwqXSXNLI9otCEkllObUo2fFjvX3TGnOXSjNxBOUZpJuokkzySxf+cpX5PDhw\/bmrKFJGqQZfbSbRbaWVMmIDh1k84ZCaWgZF+x\/mqSxSaSmqFyGdXhEtuZtFKlvaQS2dDomkWhQ7YJGZOxbMs6NxUtly72nS93amcw0k4xCaU4vpji7nRyjNOculGbiCczqCGk+XLjQvomQlABp3tnlfEqzTzn11FMzmmlOmKaAF6Gb9s6KCvn4yRelprBcZR8go6hJAtrUUrvp+cH84tTImDY0yZbSCnn\/+edkR1GxNDfUB7Yjg+JQ9ZqR67SOX9SXzVJXsly2PnC6HNrwaWBSNdVXv3Vvcb+R5GEcRPTXLPjjbKQ0pxgIMYYXqV4pxgkyW5RNOBFY7kJpJp6gNJN001iyVHa\/dbc0Fi+2byI+INvHNOs6AdJcu3GjfPLWSKkpLVeiFLhNjw0OzK8cvFPLrNUZp+W1bCkrk7kjhsqWsoqWxrXOkEQLAsw9crhkmdQ+cKocXjdbTaqmPvmQXcX9RpIFpTmT6K7Z5vVoE4FRmnMXSjPxhFo78O6T5MCGT+ybCEkJdSUr5cCkl6SuZIV9Uwv2gYWRzkjF7NlYo\/tw6WppOLTXvsmB8NfkJQLNI\/zdKNsry2Xtx9NkR0Vpi0bjlkAn59Y8ZCDU\/9Uf4Y+Z1sCFNMmWTVWyfOpkqd1YLPWYPTtY+zrch2EELprQo11dx547kLdAtt53qhxcPVMaVQM6cBJClWhulsam0KwUIfFDac40dlbZvm5Dac5dKM0kZg6smamEWa+Ze2DNDLsIIUnncNkaObB4grp0wj7e2P8CRwX3sMvb\/+zydtjl7X92eTvs8vY\/u7wddnn7n13eDru8\/c8ub0ey12k+sG627Hzwp8G1SQ+opVbcH99+vfY\/+\/XaEcggBxqj26o2SsXS5bKtqiLYB9t+PPzT97a3O\/2zn88Ou7z9zy5vh+o63CSyfXO1VC5bLts2VrR8Ho0t2VG74g2NaP\/s57PDLm\/\/s8vbYZe3\/9nl7bDL2\/\/s8naobplqP6kp4WTP6jmy\/aGfyfZ7TpQd958qe5dOlMagrLS0IFqW81LLlRGSEPgmGX+aP09Kc9qwRdm+bsIxzbkLpZnEBDI\/O+8\/LSjMQXHe8ImaHIzBiDsKFkaMAwvelwOz3lCX9m24f33R4ohxuGhJ2LZYboulTKTbYikT6bZYykS6LZYykW6LpQxuK5rxQfhn6iEw5EOH6sly30\/CjjNoMNr302G\/Jjuivf66ooVyqGSRHC5dJp8vmSzbpnwguxd\/LIeKlkl98UJVxinUa4\/w2LE+v73Njkhl1G35C+Vw4TLZu\/Bj2TZ5vOz6bKbUFy+VptJlcrjgs7D7eI2oz++wPdYykW6LpUyk22Ipo24rXhqIosWyb918+fyRn8vWO3+kvndb7jpRncBp3LtDCQuaGehVEdCc8AmCCPEOpdkPePktU5pzF0oziYnDpatCsswMhm\/irh9HjK13nRC2LZbbYikT6bZYykS6LZYykW6LpUyk22Ipo26zP490h8PrCnuNDtv1bbV3niDb7jxRdkCU7vyhVN31I9l+1w9l6x2nSO0dJ6ky2+\/8sdTe9aPgfWruDsTWuwPbIkW057e32RGpDG7bcseJKmrxeu77gexQ5U9W70e9v7sjh\/2YdkR7fnubHZHKRLotljKRboulTMhtkOQ7f6xCXb\/zh7Lj7h\/JzntPlIbiFaFjHzHTNloT6pKQRKA0+wX9+44m0JTm3IXSTGLCLdN8MH92WOaHwfASZvbOKcxMs32bisJljAxGJjPNKkPs8Jo8RfEiqctfLIeKl8ieRR\/LlpkfyI7FU6WuIJCBbChYJvWFLRntwqVSV7hcmvOXqgi8fofHTGPgNTUULpGdi6ZJ7dR3ZfuiGeo9HSxYLHWFi8P2mR324+VeLJL6woVyqHCJysxvb\/e\/svWOH6jvnTpRct9p0rS3VtWDuv0QaFTrDt6EpA7M6VH78JlyaN1cSnOK0cOMKM3EDUoziRnHMc1sM5AUE31Mc+SIhl3ejmjY5e2Ihl3ejmjY5e2Ihl3ejmikYkzztntbxTnimObG8NdrR1QC602pcarbNlZK5YrVUlux0XoQLUgtKx+3XMUoWPv57IiGXd6OqKhd0yw7Nm2UjcvWSG1lqUhTncqCxpIHtZ\/PjmjY5e2Ihl3ejmjY5e2IRnC23Jas8b5V09WYZnz3tt9\/mhxcNl6a6g8FH1E3qDGe2eVbSUjSoDSnB\/yu1fwGbnWNAaU5d6E0E0\/U5X2ixLkub759EyEpoalsjdR98IocLlmtfsFquh7MXttyrCGZpXfv3sElp+wz9Pb1WDmcP19lnA+sRUMxQiMmvocPIfgam5pla2WVrJ88TQ4VFKvnjaUBlWl0Y6+urEI2TJ0uNRs3BveZus2uh9tSTZiit3G4YIFse+CnLV1i\/f8dIG0X9AapfegMObRmJqU5BZiibGeazfpLl8MlpHn79u3B20juQGkmnsABXElz0RL7JkJSQmPpatnb\/36pL1qprrcuBGTLAMkEN998c\/KluWiJkubDRct0KtWZ+B7emcYm2bKxUuYPG6Hqo+YkL6OVag6WlMncd0ZIVXm5NBufR\/jvpA3VhCl6G1ineduDP5X6\/E8ozSSjUJrTQzRh1pcILjmVu1CaiScozSTd1Jcsl109zpOGlu9c66q5ehZbkklOP\/10qa+vD153anR4JVZpTqrWNjVLdcVGee+5F+VAXmHWydK+wmIZ\/fyLUllaKs0tn0dbl+akfv4GWpoPb5ifdd8D0ragNKcPs2eRWy8jnWmmNOcmlGbiCUozSTeq0XD\/SVJfuFhdD\/6ymwPrqpLM8tWvflUOHz4cvG6fsY+HTElzVWmZDOraQ\/auy8s6WdpbUCQDu3aXiqIiaWrJNIOwergN1YRJ\/fwNKM3EL1Ca04POIpvX3WCmOXehNBNPUJpJusGsxrV3\/0gOFXwW+IXDl\/FL1su+kIzyla98xVGaEyFWaW6ZlithVAOpRZr7d+oie9aszypZwuuHNPfv3FXKc0iak\/X521CaiV+gNKeHWLLMGmSad+zYYW8mOQClmXiC0kzSTV3xYqm95xQ5kP+ZNDRjIo6WWYvVmWD+ojPNMcccI3V1dcHrkc7Qx4qW5vqihRGlOfJtsRHMMBiZ5i\/WblCylIz3kmr060f37EHdewYyzcZ47LB6uE3VhIl\/\/k5QmolfoDSnFnsSsMbGxuBx3+n4z+7ZuQ2lmXiC0kzSzeGSJUqa9xcuDMycraQZ8NfsB+zu2ckgdmlO4negqVk2l1fI6126B6U5W8hdaU7N+6A0k2QBCXPCScicyGZptjO2+gSffu9aUHWYAmvfN5XoWbFj\/UwozbkLpZl4gtJM0s3B4oWy\/c4T5WDRQlFNhqA0Ez9gd89OBpmU5gGdu2bdmGY09vSY5vLCQkpzglCaSbxEy1J6JZulWWO+71i6QXsR2GRjPq8t+RpKc+5CaSaeoDSTdFNftFi23n2C1BdAoIjfSIU0NxYvjk2ak3lAR31UVi4DO3fLOmkG+4tKWicCyxVpTtHboDSTWHGSLJ25jISbMNpkuzTb+8PtMlKZVILnwJKJ+nWa293gRGC5C6WZeILSTNINpdnfUJr9AaU5eSQizehyijH++\/fvV7Fnzx7VwN62bRujDUZtba2aFEr\/jcDfu3btkt27d8vevXvl4MGD6hgZqyibZLs0a2wpjUQ6pdk+wRFL13BKc+5CaSaeoDSTdENp9jeUZn9AaU4eiUjzN7\/5TTniiCMYORJf+tKX5Mgjjwz+bV6uXbtWtmzZokQaJ0\/M9exjJZul2ZZenFCCkOKk0qFDh9RJJZxY0IHr+\/btU7fr7G86sJ\/Hvm5Dac5dKM3EE5Rmkm4ozf6G0uwPMiXNaGAmEgmR4N3dSFSa0fAnuYH9HdbXIVaffPKJFBQUyKZNm4JS6JVslmYn\/ud\/\/id4kgFx1FFHqZMMOMFQXV2tMvRanNOJ2+foBMc05y6UZuIJSjNJN5Rmf0Np9gfpluayxSsl7+MZUjhpckKxavJUz1G6clmgC2Xib8MRSjOJFS1X9kmgY489ViZPnixLly6VoqIiqampUV21I8mYE21JmvHecTIB0myKM\/6eP3++5OfnS1VVlWzfvl11afe6rxLBy3NRmnMXSjPxBKWZpBtKs79JhTQfLKI0eyXd0jxzwBvyziOd5Y0OnRKKEY94j7mvvyVNDQ3JeBuOUJpJrDiNgYWAHXfccTJy5EiZPXu2rFy5UsrKypRo2cssRaMtSTNAptnu4g5pnjBhgixevFiJMzLOX3zxRUz7J5mYJ0AiQWnOXSjNxBOUZpJuKM3+JhXSXFe8XElzXf5Cz9ISN5RmT8wb+KbM6TswIK9pZPJ\/+sr8Nwan9HmVND9wGqWZxAQkS4uzHreLTPNrr70m48aNk08\/\/VR108bY5lyTZltEdfdsM9OMeOedd9QJhlWrVqkTDJhcDeOa04n+DKN9LpTm3IXSTDxBaSbphtLsbyjN\/oDSnDwozcQrpmjhb0jzU089JcOGDZNp06bJmjVr1KRg9mzN0Wgr0qxxyjQjcIJh\/Pjx6gQDurPjBIOdwU8l+iRGLM9Jac5dKM3EE6mQZvOsK8N7+B2n1xpLxaRpa9KsG03mPnHr4pcNUJozTbOq+raWlsuoDl2kJr9QvfZUf38ozc5QmgmAND\/55JNBaV69enVQmkOw28VWHC5ZIdsfPFMOr5sjjY110tTQUlfgvFhqf+IpwU2an3jiCZVtjrivUgCOk\/p57EyzeQzV5XAJaca4a5J7UJqJJyjN\/gu\/E+k1RrpN05alORLpaDAkA0pzpqE0JxtKM0mUZElzY8lK2fbgGXJ4zTyRprpAMxc9SSDN3r6avsBv0qyJJsz6EsElp3IXSjPxBKWZ4TXMz9npMhptXZrNy1j3iZ+gNGca\/0lzTVGJrJ89T03m45Vd1TWyYeZs2VFZ5fgZUJpJNhCzNEehrnS5bH\/iEjm8YaE0NR0OtmHVo3j4iW\/evNnzc6cCv0ozMJ\/P7blxXGX37NyF0kw84VWaMZEDAgvZoyGhF7FH1xYdW7duZSQQ27Zt83XgNaKCweeO7wCWkqivr495ko+2LM1OJxeyDUpzpvGXNEOYR3buLsPbd5bpr\/QLuz0SqCfG9HhcRj7aWd7r1F0+37XbLkJpJllBrNIcaLVGiKpVsnfwvdJQtFgam+qCyeVGpJqbWx\/rT3\/6k8ycOdO1XoXodezYUU2wlepjw1\/+8hf1np1ei1+l2a6HI+0jZppzF0oz8YRXacai9XqmREZqwq58\/BZHHXWUuiwpKVFnu3GiBBkozCIaC21ZmgGE88CBA2qf7Nq1K3iCAWt6YntdXV3M+yoTUJozjb+kueyzxUFpRpQsXxlz4\/fA9h3yXuceSpoR2ys2hn0OlGaSDcQuzZH\/1W1cLXsmvSr1RUvVmGb1q1b\/C12n\/Be\/+IX848Yb5ZJLLnGUZ0gzjtUQvkGDBiX9mA30MUeL8XnnnRcmz36V5liyzBrsS5x8ILkHpZl4Ih5pjnYAIm2fY445RlasWKGW3di4caMS5\/3798fUsG\/L0nz00UeHNBxwEgS\/meLiYnWCARUz9hPE2a9QmjONv6QZDeS5bwyWsb2elLXTZ8mMfq\/L5Jdfk00bCqLWBaVr18noTt1VlnnJuAlhjw0ozSQe1q5YK9dff71ceuml8r3vfU+uuuoqeeCBB1TPp1QQqzSHN4xDY\/+mDXJ42WTZX7xSpDGwNnnglx36+7744ovViday0hK554475Morr5Tp06cHhRWih7oF8fWvf11+9rOfOco1wCzWyFxfccUVcs455wQl+5NPPpEzzzxT\/vjHP6ps8h\/+8AdVn+N5evbsqU7yAluMzz\/\/\/KA8m7eZJ\/0zJc36OfSlXhIMOB1DsY3ds3MXSnOSKP30M1kzdXpcsXbKjISifNUq++WkjFRIM25nxB9awPwa4Mtf\/rLMmjVLli5dqpaTqKmpiXm8Y1uWZuwX3XgwGxDYTzjBUFlZqSpniLNfoTRnGn9JsxNbikpk0suvyvTXBsj2knLHfbu5qFiGP9pZNkyfpX4jblCaSSKUlpbKTTfdFBQ8JyBsf\/3rX+Xuu++WO++8U\/r27SuDBw+Wf\/3rX9K9e3d124YNG2TIkCEqcPwbOXJk8G9wygk\/kD49esjI\/v1l8qhRsnjaNClcskS2l5TIzrKyYNQWl0eMLasWy77lc2Xn2qWyHUsxFZfL5pJiqSkqlc0l5bKluEzFlVdcoaRZg\/d57733BuX5v\/7rv4LSbMozxBd1sv7N5efnqxMKOLGNYwhE9\/nnn5fPP\/9cSfMjjzwS3HeQ3BdffFEmTpwYUZpNedZ1nh2ZkmZg1smxQGnOXSjNSQKNgRGPdIorhrdvn1DMH\/yO\/XJSRiqk2ZYshrfIBlBRfvjhhzJ79mxVIZaXl6tKOBbaujSbsqz\/RgZg2bJlUlhYKNXV1ZTmdEBp9oQXadZUrF0v4598VuYPelv2bqpuqbdFtpaVK2FeMXGyNDVEHoqQLmne2e1iOZz3qefvAaXZ38QizS+\/\/LKMGDFCHdceffRR6devnxK6zp07q3H3kNDevXurDKybNN96yeUy+OF2Ye21sHgkcox8tL0M73i\/jGzXXt59+FEZ8eCjMrT9ozLsoc4y4oF2MvLhR1S0u\/lmOWDUE3ifEP5I0hzr8LkePXoowba3m3VXLOFXaTYxj5tu7SxKc+5CaU4SkGZEupn47ItZL80kteCAr0VNX3eqDMzryRxDi8eCWL3xxhsyYcIEWbBggTqzHeuYoMbCxbLlzhOlsWAxOn9qR5DGVP2Y04jZgEADRDdi9AmGlStXSllZmezZs8e+q2+gNGeaJvVfdXlAmjcXFAaWpEGWSJpUxAsyTvgeOh3DZw54Q9V58chr0fwFMqZnb1kwYnSwS7Zbd2ybdEnz7sH3yuGCzxy\/B3+86uqwsZoaSrO\/iUWa27dvL3PnzlWf79ChQ2XAgAFK6HCJYx2GGt1\/\/\/0ycOBAV2mONdO8rSRy7F65Ug6tmiN7ViyWbaVFsr2sQnZUlkt1USBLbWeaY+merbPMGN+MDPGmTZuCv\/FXX31V1dUYErR27Vq55ppr5Nxzz5WxY8fKnDlzQrpnP\/jgg6rHGE7ydu3aNXhy1840u3XPNus+dGXHPsZrhjSjN5rTcSfZoM2D16XbSeZ2NzgRWO5CaU4SlGZnKM3+wZTiWD4TU7QTBXL40ksvqYYFKkVUxphZOxYgzdvv+bE05C9Sc4biR5zK33I6cZNmZDAmTZokCxcuVCcY\/FxBU5ozTYs0V1SESfNhaUhImn\/+85\/L3\/\/+dzW50JzZM0OOG4lIM0BDdeG4iTK8XUeZ8Fwf2R+jaCYizcgSfl65SQ5FGcfaVLFKDkz+jzSVLHX8HmA86K233qrGfM6eOluaGlrL+F2a0dUWguIW5m8ZZZEBjBZ6zgWv5TNBLNL8wgsvyLvvvuuaaUZ3ZGSaMV4Zt+H9oJvy22+\/Hdx\/sY5pRtM1UtRtzJOmpeOkvmRlYJ1m9Ys\/HKibjfo5lonAtCz\/+te\/llGjRjnuA3TPxvhovFZd\/+u6G0OszO7ZGpzYvfrqq4Pdw7UYm7KscZJmBL4XpjQ77atUYLdzcD3a81KacxdKc5KgNDtDafYP9uegr9vb7exzMjj66KNVgwpd3lAprlmzRmpra+1ijqB79q77fyT1+YsDv+oUvL74sQ9q3o4y9phmHX369FH7asaMGZ5OMGQCSnOmaVBV34EdtTK6QxepXLhMmg83qc2JdslAoxeSsLGoWHX1xCRKc2bNUMeMSNKs12m2G9cme6q3yPvde8m819+SRR+Nk7E9eqs5PrA+c8Hc+bIzyes0V63dIB906a66ub7XobOUL18VduzTHK5YJweWTJLDpascX8OF552vJpDaWFQud9xxR1CeGxsaw6R57vS50rN7z+BvBALxm9\/8JuK+SQW7a6bI7s0Tg\/H8c0+rLCE+Xxybt1WMD94mTYFxrOa2Qwf2qbI67Md77rmnZFt5bOVRNlPiHIs0V1RUqGzqww8\/rL73OtOMMc2YPAxZXMw5gaEzGN+Mcc4oh8yzV2kOrztCo758reyb9Jo0Fi+W5qZ6tbVR1zHGQ8Wy5NQNN9yghv24ldF8\/PHHaqwz4tprr1Xvz2lMswkkHD1T8Fv47ne\/q963U73gJs0604w6D+0D7Ktk9niLhN2OsK\/bUJpzF0pzkqA0O0NpzjzRKgDgJMrJ\/Nwghzh7j7PVqBTXr1+vpDmW11aXv1hqHz5JDuYtbDm7HnhdKnOegBAkB\/ugFojAkShwLAockxqluQkNAKNcc+Bkgplp1pfPPfecDB8+nNJMaY6BgDQjZgweIu926y2FS5dITWm5bCkrUbG1uDSugCSbcgN5vuvOO+WyS6+S9x57Wqb1HxQmr9vKKqKu07x\/6zb5qNeTMtu4P5abWvTOSBndoWvEdZonvPgf9bxbS1q7uEaLTXkFMrpDZyXMZlSt2xD2nhG7Vn0mX6yaK7tWfSpbi4vDbr\/ikstCZl025RnHukSkGWKmJ5yC5EDOIGndunVTsoceKJjrAGUgo8jy4bnxdyS0tB462Cqz3\/rWt9SET0GxrQ6UgVBrYYbgarm2A8cpU5SdZNmtPMTcr0DYUEehDkSWFcNlIHTothzrsS5p0ly2Wj5\/6wE1p0djU0NLjYKbdH0SGxgOFf7c6cdp9mxc6kwz6jzsq61bt6ZNmoHdFrGvm3BMc+5CaU4SkaS5Kr9YNsycHVeXrT3V2yRvxhzZWVlt36SgNJN4UdLpoaJIBFOacTYcIhhrpvlw8TLZ1utcOVSwJHDYUN+nlu9UnC+3qqrK3hQn9kEtEHh1DU3oGKtfK6I5VJwtaTYbEthXzDRTmmNBfaNaOmA07z8ocwe\/IyMe7SQj2nUIxvCH28cV9\/\/t2pDPFtJ8+79ujyjNlUuWh6zTvKWgKGRfoh7EZGCoLw9boofb3uvSuk7zlpLSsM9hYu+n1WvD7WGTKrmELcs6Rj3czjXwHPY2HQ\/ceJ3UGa89WdK8aNEiNeMxBPP999+XW265RQkyxpSiPB4X2bx169bFJc1mdhlhSzOuVxW+HyLN3\/rm10PK2GGKcCTBtss3+0Cad+\/erbpf33fffSGB\/XvdddfJbbfdpk5U7Nq1S0aPHp0iaY5MXelq2fXkFXJw\/afS1LLP6oP1dJwVYAZxkmYz06yHb6VrTLPGS9uH0py7UJqThJs01xSXB2fJdro9EjjDP7pzoGGAy7r94ZMBUZpJNJz2v1Nm2bx0Eup4wfNDDiGC6MIFaUb3K4hgLM9RX7xStg+8Uw4WLVXldde0QNbZLh0AGbL58+e7Pj5ED5mcWJe9ckcfVULDPO5ddukVMnfOfGnEuEezWEu3dSdpxvg4ZpopzbFgSvNB\/DoaGlXWdnthmdSUlKqwM6Wxhs40B2T5XzF1z4YU6nWal074WCb2eUVmD3hDtpdWyKEDh+TjZ19U6zab0mmyZtoM1VX7sw8\/CntsgEwznndrSWlYRtktUpVphixDrDCOdP7M+dLU2OTYPRuTJJnSfPbZZztK80cffSTPPvusKgtZ\/uc\/\/6kuIc8QTnDWWWfFLc3IMpuibEszQo95htjqrLFTOR14P8EsdoQss13ez5nmZBCrNIfXHqGBk8bbHzpV6tbNFWmqD9Qvql5DZMcxysSte\/ZTTz0V3FeYABOZZntfpRq7LeQGpTl3oTQnCTdpxvrN5vJSXtZU3rNzW8jZcmSdbSjNJBp6\/9sybHZ9Mj8j\/J3MzwzPh+yL7nKsJ\/qIVZoxrnDvxNekrnyV6pp9uDkwpku9RpeXecopp8g\/\/\/53ueiiixzlGaKHwNgkzI7q9f3ajxcJPW75ggsuUDOyms9lLzmlpVmP\/9bju2Ltyp4JKM1tl5\/99GdqIrCLLrxM5kwP\/e5CmmfEuORUxaKVMrbXU\/Je154yvvfTsn+v915XmkkvvSqfvjU0puc1yZs5W0Yi+\/1wexndvrOUr1rj+ruPNqYZE4HdfPPN6iQCJkcyj6W2NJeUlMjll18e7M6NGYixTyGQNlhZ4KGHHlInKsaNGyf\/+Mc\/pLi4WM455xwl2TgO6HV18Rh4TNzn9ttvd3w8Ey3NpsDimOyUGVbZ4IrxUndwv3otOrAd3WiPOeaY4PEK3X51t26zPI4JKG+WNcs3NRx23f\/ZQnibEt+DwGSVxx17nBJBlT2dNlNWr1orW2u2qhMrwbNcDs1iOw4WLpXaB34qh9bMkcbGlu7ZLStI+LNGiIyTNKOdiInVdPsAdR4yzensng3MtlIkKM25C6U5SbhJM86q4iz7pN7PqElOUAZn2dFlOxplK1cqWf6ge3dZOnaifbOC0kxiRVcE+DxwJvfPf\/6zypB8\/\/vfVw2xdu3apeyzQkYV2VMtgsiUxNo9u6FinTQsHicNlevU7xvn2lWDAe\/H5eUiG4MKt6S4SG6\/9VbVaIWw6n0A0TOX3sAswZ9++qljZTlmzBjVJRL7CI1XzJCK\/YRJUU4++WS19IYOVKSo9JHF1vvSXpfywgsvDMozpdkZSrM\/uOLyP4bJssaLNKMenNZ3oJJmxOIPx8oXe+Lr5RGvNG8rLVfZ5rK5n0SdhCra7Nlel5yCDOAYhBmGEcgOO+1TPN6NN94o99xzj1oKCGIOaUa3b0zAhOMQxjSjHLoNd+zYUXr16qVm8o5HmhFOWWQ3aXYLnWm2pdktUJ7SHLinfgy3qC9dKdsf+F85vHa2kuZG1dbV+LNOiISTNCOQlcfvRGeacVI9ndKsEwqxfCcpzblLUqTZ\/pHrv\/T1lsOIUaD1lorSInnn3g6yubg00O1S\/YcxgZDflmJNog4U2Bb4OuOg0yRbi4pl8MMdZGNxKQYQtpRtnau\/9QfQ8nwBpw5G6+tNHDdpdgLd5Sa88LIqX1uxMfhjNaOyoEhGtO8k62fMCrvNjEkvvixz3xqatgb14aIlsu2uE+RwEdbMjU42SDNeXyJhfyZeI9WYrxF\/A\/28mGQGs3\/q7U5ghlBMRIOxdnom0cGDB6sug5BDyDdmG33rrbfUOpV4LHSz0n+D73z7WHm1d28ZPXCgTBk9WpbOmCFFS5eqrpO1JaURY\/uqhbJ\/5RzZvmah7CjcKLWl5VJdWiC1heWyuag4uE6lGRdecEFIhYuG57\/\/\/e+gPEPizTUrtTxjxtSNGzcG7we5x4kFvZQGGquo3NGwRAYbM6nq9wiZhuyi0o8kzaY86yWmtDjjOi5xgkF3ZcdrYPfsNEBp9kSs0ozfzKyBb6p1mffXbFW\/ndUfT5EPuveS5eMmyoH94d2UI+Euzbrd4Xyy\/mBBkbzRpZuUFRVJU2NjsCkQIDDoQ9\/rcOkKOTjgYTmUv8Tz98BJmmOlvr5enbzDsWvx4sXqRCYy1bFkkqNhSjNEGcc0LbvbN44NmczLDIxTRkYbr8meMdstGuvr1PEv1vJaoM3IBsLbkHpLsxx37LGt0tzSu6pVmsPu6Mqh4hWy\/eEz5PD6+SJNOM7qO+L7H+OD+Ag3adYTgUXqyv7\/t3cecG5U594O4Qchucn9kntzk0ASekmoafTeAoQSIJSEjinGveNOT+hgwFT3RnXDHdzbuq27vb24rbd43XDZvu\/3+x\/t0R4dzaispN2R9v+YF0mj0Wg00s7MM+8570kE5nmRfX5knp\/p+XALacaFJtL6aHFp3r4lX4a366j6Cfl+rw1X4HBfCXS1cWSr8yWUGw53JVlZMvHZl2RbXoFvWI3gFWmgYYI+SjZE0GwxEI00a7LXrJUJA5+XhR8NkX07fU1VETty8pQwr5k2I0iw7GgJaS7vc5m6jQRKc\/hoTrC+Grw3+suFk2ZkHSBwmOepp57yD7+BLAemTZ8+XWU7PvroI1dpvvPCS2W4Q4EexKhOnULG6M7d5ZNeHWVsp84yumN3GdmpswxFcZ+OnWV4e0wLjvZ33x3wmSDN6B8YSppDhX1F3J7WlLClGaHfT2flbWluid9MOCjNrZNIpXnR0JFKkPdt3d7QIswHxHLlxMnyVb+BkvHNnIh\/Q\/GWZvuUAatYnbtSdve7Xg5vXBT17yBSaX7hhRfURTezABUuxD3++OMqc4yWLfjb37JlS9ykGXKs+x3rJtUIU6axb0KBLPN5SLApwDqjjPnR3Fo33TYLgplVtasqDqnv97\/\/+79Vhg731ZBWDfO8+uq\/lZibx9VkIPgcsvHXFC9prspZJWXtz1B9mn3F0xoSSooIF+IhvCbNGv1e+vhqHmfNaQgOOdV6iYs0axr3A4F7BH1wapys79TKjq0FMqJ9N9mVla9mqqvXFWfxdJ2v2qwaZQbarXcWvkMdsrSzPxwiRVsKG4ah0cv1DUujM9ZBlqxnsQ+uYbjyistVsQ8nmiLNmow58+SLPv1l0adfypYN62Rcz96SNn5ikFw5RUtI856P2gRI81VXXSXz5s0LmE9DaQ4fLUkkmWac2CH7AZBN1tKMW7wOTamQhQ4lzaEyzSU5oaMsfZEv05yeprLMxbm5sjM3T3bl5vruh8g0R9I8G4EsMw6EEGIUINFAXvG5kC3D58SJ7KWXXqrGscRvHs2zsf0QGNMTJ4M46Pfs2dP\/2e1Ms9082z55QDhJM9Zd\/968BKW5dRJKmncVbpUty9ZI2vDRSph35xe6bs8DxSWybOQYmfjM85KzYJkc2L9f8pamy4Hi3fasirhLM\/6u\/PP6Lswj01zy1KlSobJ7zuvtRqTS3NyY0gtJ1lLs1GQb4RfhgokB0oxq2lqUTWk2m2qb0nzo4H7VHxthSrMpzjqbbR5XkwF9Ohk8xSfNLzz3gowcPjK4ebb+8UVAbe5KKe90llStn9NQPdv36\/a9PMKFeAivSjMw38\/tvbG\/YPPs1kuLS\/OW\/BwZ1qGT7MrP9T+F36rvgjSE2SfAvqd09to3bEvplkJZM3Wa7Ny6pVGajdvGg2fDGjTuz3yz2AfXMJx00kmqSaqTPMcizfgjRLMsiDIyzBBhHEBsuXKKWKQZB8Zd+YVRXcGuy1slh75+Vd1qUHQJV8ZRdMmWZ69LMyQJBSjcAuKlD+KoaorsAMKcBzt7M\/AafB+6aEq4aMnts3nz5rDSjKvlGP4E8zhlmidOnKgyzeiPNGjQIDUN28iUZsghTpAcK0Jbf5d2VOenS9XSr6U2f4N6rJapuzO7\/O4jKQSmZfkvf\/mLGofTSfwgrOjHjMyL+TvA8CP4rZvNszXYpriQhOXhOS3GpixrTGk2+za\/+uqrSpr18BsQef037zUoza0TN2mGMI\/q\/rQM79xdRQm6T0WwLfG6+R8NlRGdu6njIC4eQ6Bt4i7N6oK8b0bdX7QiZ5WUtj2poUls+HU38ao0A7u5dE1VsCzrjDNkWA9BVdMgzXYfZ3M+M+OM4xpkGBlmLcymNJvT9PyUZmeqc1bKrk5nGZlm\/Z44CNp\/A97Hq9JsH19DHWuZaW69xEma7V1H444j4CBmzyY1cmDvLhndoadsSU+XWjVYO5pj4wTM14NZ9TRqaJLia+SNW99jyHJB+hrZVbBVpBodn1FW1wh\/\/2bspOp8LzMjih0XuPCC89Vt3uYcNdzDtdf4hpkAoaQZfZgxTrObnOKPE82zcZKAptqQZ2Se0Z+5fNsO\/60tzLFIc+H6jarZ66iOXWRc1x5SuHatPYsjVXlr5VDaJHWrgXTg\/XM35wbJsy3N2CFi+A29vsjgnXXWWc26cwTmicPubZPk2Wee8Rcvwc67fOskNR2BdXvxxRcDpplFTXDBw1we4rnnnpXd2xofYx4zzHmff675xRnbH++JZsvhpBlFa1AlFoVo0KcZY1Xi4IbvGtlVZHHRp1n3fYZAo\/8wMrR6ubFI8+GcNXJw4jtSl7eh8Y9Wr67Lzz6SIadQfRZFtsKBiwLo14wiPLfffrsq0IO\/ZQhw+\/btHbcdMu3YLtgeOMB++umnjvO5ZZoxPBe2sd5WZvbba1CaWydu0pyzcLmMbJDm0d2flpoofhsHSvfKuF59lDQjnIQ73tIs6rzDN786rqJicfZK2dXhDKnbvDDo\/cPhVWnWTa91bMv8zHGIKF0YTIsxpBZC6ybN2DeZ0\/RrTGnWsoz5sd83pVlnnJNRmoNpPHCp5tkvPCsjRg6TmbOmy5q16bKzZJvUqfNbfRIaHuwLy9qfJhXr5qlz4cZfdmNCKZnwqjSb7xXufZFpxkUi0vpocWmW2kr55v2PZezAfrJtWbrqz7szL0d2ZOdIUW6+Es7SnEIpyymQ4px8Kc3OV80vizNzpWDNBtm+dqPk4ApeTr4qJobXI3B\/e16+qqy9PTdXxY7sgoDYmpuvAu8VSSDDbGLK8xcD\/+0ozWhCPqxTNxVOz4ODZeVKkucO\/tAvw5i2dOgI\/8kDhBqFO4Kk+bkXZca7H6jPiz7eoWJnVo4KjFmphLlTNyXNOrZvzgwaj9IOjFvZOH5lrhTnF8pll10WICeQ5wfuf0DJM3aGsUgzhtyAgPXv31\/uuusuJWdXX3Wl\/\/G3075VhVIwViaWYd4PhRZWnCRo+YXgm4+1IL\/44gt+YX722WcC5tHSjEBG1hRlBE4E3ALzlzfMn2jM7YFt71T11Q3IMMQNIMuKsURxcIM8h9vOmpDSHIbKnOWy5902UpG5WqpVl4uGGgnYq7hIcTgirdydaHT1bDPLjN8hMs3YVrNnz5aNGzd6Zn2doDS3TtykGftHVMoe3bOP6qsc6T5Cs3LSFBnTvZfM\/3BI0LJB3KW5YZ+i7+N6e2X2ciltn3rSjO4eixcvVoELwfZwU5Bd\/D1racZr+vbt6yrNmB\/nJeGkWR8rcQzYu3cvpTkaac5JV7\/FinWNmWaALdS0o1\/L4jVp1u+hb3VLQeB0foFpbJ7dekmQNNvTGw5Jqqm173Dmm9s3veJglXwz+EMZ3a6PDG\/XU4Y\/1VlGdOjii6e6ybAO3WRY+y7qdniHrr7bdl1leKeu6vHgbt3lva7d5K0uXeWd7j1UvN21mwzq2VPe7tFD3u7eTcWgrj0D4q3u3VVg3MZI4sk7bwv4dJBm3VzbTZoLly7zS\/Oobr3URQATHFwnDHhWvhn0nhIvU4hxMNLSjHDKNkO2IcBDO3YMG8PadQoKU5ojDWwLfR9N6dr+4+8Jkea0BWmqKArmRaZOS\/P5f\/mzmh\/bDgKNMSubIs3PNTQJc5NmPN61ZYISZS3N9jymNNvijGzzwYMHg2RZh54f4pxIdBNzbEd96wQOAnZhGgT6PaOqNC4QYZgTnOig6XC8pBkXy0NFTeYy2d3vaqnNWOnrtoGGJFUNBQKdP0rSoDPN9rBTyDTrIaeiucDQElCaWydu0pxoEiHNQBcZxf4R0lzc9hSp2Zg6zbMhwGg1hH0JYs\/2qUH9mXU2OtJMs1M4Nc82j5emMCd782ygz8X0OvuOr\/Xyv\/\/zM9WKbNTIETJr5gxZszpddhbtkDqMtay6BER28EKrvvL+N0jNpgUN0myeQ0fOju0Q9pbfrl6TZqDPi9zOjWwoza0XT0iz77k62Vu+W3bmbpKdOTmyI7dAZTLLNm9R2dHSrFxfYaCsLDXUFB4XrF8nhZs2y9701XJw\/Qb5buMmObBpsxzcnKFuv8vIUHEgY7OKg5uyAkI\/b2eU3UJnmk1ZDtc8W4\/T\/EXfgbLq66lqqCk83r1tuzpIff38v2X6G28HCbMOVNCGGLsVBvNSpjnS5tnoC6t3Ttg+5513nuPOEaKMq+GYF1WeMX4lpBm3en68tqnSjO1vSrCTEGNHjn7LkGZ9kLfnc2t6jfu2KNvSrOdPJHpb2wcE+3EiCSXN4ajNWiI7nzheCZTvNLleamDT6JFhz5xkUJqdoTR7n9SSZp+MqKivlYrsFVLa7jQ5vB5NYqP7HSSbNOvm2MDu8+wUTRmCSg8pFc38yUbgOUe9\/M\/PfiovPP+ckuaZM6YraS4phghqYY7s+FtdsEEOvNtJqjehkruvebZ6p\/rqgGXceuutqgaGWysyiF7Xrl1Vs+JEH\/sxDOXUqVMd18WL0mxibhvzXNuE0tx6aX5pxlVEo6V2DSpkY9aGcZj9r9PHL\/UyX5Mp36HQd7BDN6SyLdtky5p1snPbtgYZRw9oROA\/\/f72WjYeNCMjXoXAkH2GRI\/r1VdJMw5AtgxHGk3t07x+5jdx69McTSEwiDWKJOlpaH6KvqVO679oziJVeArPOWWasfNHphknAlqkFy1apIYWCrezxYFZX13XV7+x08aVcvuKuO7jbDYnQ+giYviMeseP1+sDvy3NyCqb85rzpzqxSDMqtZc+eZJUZSx12c8kL5RmZyjN3id1pNmmXqpyVqgmsVUplmk2m2eXb\/3adQgqiLFudq2LfNnPm0NKmfObGWdzHjPMIaiwbNw3h6BSx8RkKHKlTi8bf2v6HBPnLD\/96U\/VOYIacmrGdFm3do3q\/41zE5yl+n9V\/hc5R0XuBtk\/4W2pzk4TQZa61lewrnH4VR\/nnnuuOg+69tprHeUZood9NWpsDB48OO77bBMtxhhpwpZnJ2nG8c+\/rRqG5yoqKgp7HhcP8F1h\/XBrvp\/TOamGhcBaL80vzUpuA\/cLvll90uufX7+sYQbfTZ3U1qFXo6907q6t2yV9+gwp2rq1WaTZSZY10Ugz\/kAxL6QZgSyyU3\/lSKKp0owsMaR505Il6oAZKU7Vs6MdcgoFoiDYKKyEIXwgwk5gO916y81KnCGuZp\/mHj16qL7k30z9Rs2L+Xr37q3ma6o049bMIoeTZh2RZprt+Zor0+wFKM3OUJqdoTR7H0qzM16WZjvTHCDBBT5h1U22TWEOEOGCifLvlxql2W0IKn18tLPLP\/nJj\/zDTpnSbM+fCGlGLRRkZI8\/\/ni5\/PLL5eabb1YX2m3BjBjjpBLnHOY5JuTQP05zgzTr7Kn7by+Y6oJNUrd8gtTmr2vMNNcG94jGeRjOI\/Nyc+TRRx9V51emPEOacX6DwKgRZ555prqI4vTZN23apM630C0LRTWRHMBv4rXXXlMtC5FJRpFLDDWJc6KBAwfK5MmT\/ccBW4xNebaf06EzzVqamyvTrL434\/xZfT9h3pfS3HpJkDTrx9ZBTP21+2RPz6Wyzkqm8Z8ei7nxeYCrar7X+Cpqq91NnUhpfr58O\/QT2Vm4pWFBurp24Pv79dieHEcilWYtzMg0HyrbpXZEugk2biFRthiHililGbfRAIH5bvCTAeM0h8JJmiMF22reLJ+Mo38z5BnSjOJgTV2mxpRmrCPeSxf+ChXo34x58f56mnlC4BT6u7Knu0Xcf5wegNLsDKXZGUqz95n1wScyvGtP+fTpfk0OFLiMNoZ17OJSJMx3YKc0O2NLM45hWoL1scccgsqUYPM2P\/MrvzS79XHGfFqMzYyzzjDr0NLslHE2i17FG0jlsmXLHIVRg2EW7733Xrn++uvl22+\/VUL38MMPS69evZR4o8vYh8OGyPtDPpaKqioZPmqkjBg6TKoqKpXRnnjs8fJq7wEy+u3BMnXsOFk6Y6bkLlshe7LzpDxri+zO3ioleVukVBW7dY\/d6elSsWau7Fq5VEpycqQsJ0fK87ZIcb6vyxwK4yL+ev31Spo1tjxjG2tpNuUZYoxik\/qcCt\/9JZdcooZb1NPeeustyc3NlVdeeUVGjx7t39+j5gxGkcCIEqGk2ZRntxEjdKYZxzyMagFpRheA5sA+f7Yf21CaWy\/NL83BxzL\/g1oMN9XwChPfI\/NAWKOOdmW5efL5C89JUUFhQxMZiLHZX0SHd6QZB3sI8\/6djUPI4A8UOzs91FTGnHkRy3NLSHN5n8viLs0Ypgg7YDMgysgaI27+202qv3JhYWHcpBmhs8qmGOsDum5KjXnM501hRuiMMebHCQPumwXBXnrpRcfhp\/T8WL5ZSbslhqBKNJRmZyjNzlCavU\/m3Pmy\/KuJzR5LPvtSsuYtcdhH+g7slGZn7ObZECZzn2MOQWVKMp4zs81m02snadavdcoeO0mzXr49fyIyzZpIpBmt4fA9YuSCr7\/+WgkdhBnbB\/1ukRl958P35aPhQ\/3SPHzIUKmqrFLFNu6\/\/m8ypH0XGdW5hwzv0lWGdOwkI9p3kjGdu8nw9ihA21PGduwpIzt3DRljOvSQYd07yMj2XWVoh+4yCoVxO\/aQYe17yNj2jYVqO917rxw6eNC\/\/lqadXNtJ2lG6NEbQgUqqOP3Yk+3j1vhwk2asRydacYxD5lmNGVvLmkG9jm0\/diEfZpbL3GSZh+NLhpopf6Dk3+yvmPIrLoJ\/AMJbMTSMG6zyihXqdeUZefJ0C6dZVtegdvRr4GG99Nvaz2MB6GkGcNOoR\/z4iEjVHNsFAEzMSUY4zVjqClU1C5YkqZkGrcYgsoW5paS5pLHTpCqrDT7KUcilebmxszsmtJsHrjtwJVQNNM2pdkUZfO+2fTaHLPZbK5tSrMpzpTmQCjNkW+rloDSTLyB74hOaXbGzjR\/\/PHHajhBs7m2WU1byzH+vu3m127SjOf1uM22BDtJs9MQVAj0n25JaUZhNGSTMfqFZsyYMfL++++r9V69erU88cQTMvi9d2XIJx+r7YX99cefDJEKSHO9yOnHniBv9H9GRg16T6aPGifLps6UrKUrpTQjV0oy8qQsq0DK8\/KCiq3asWdtmhxKny3l65ZISV6GlOdlqWFZkTTaibAyzbYsOzXP1llmZEyRJd62rbGy9vLly9Uwn+Zn15jNs5Ghfvfdd9Vnh\/CGyjRH0jzb7NOMY15z9WnWRHMOTWluvTS\/NOOOGpBdP2gogVvd2EwbXuyvreAfvN13GPQ9RL9lkV0Qv05d1VjL+ujn\/MNvWB+9WtbDeOAmzeY4zRhyCo9tbBFGYHgpDENljtPsVDCM0tx0tDSHE2Z8Bt2MG0NQaWnWz9uZY1OeIcI4oECa8dhJmnGCZYoz5vfqNmsqlGZnKM3OUJpJ9PiO6JRmZ5oizW7hJM12\/2fzGOomzQhbmPWyW7p59sUXX6wkFJlm7IuHDRvmzzRPnDjR1195+DAlzvgcOL5BmiuxL6wX+dlPfyb\/RvXsoUNk1rRZsnbVWtm5vURqq3zdC81z1lBRW7hJKldMk+qcdN820T0R9UlsA5EUAtOyjFFH8JmwvW3wuj\/\/+c+SlpbmXwaEdtWqVeq4ZDbP1kB2MQ\/Oa0C0hcAQ2J7Dhw9XWfz09HR\/0bTmRJ9HhzufpjS3XuIizZaLGgcv3z38feu\/cd8MvjvVqkF2rTHMu+8PRP9cfWptLNG\/o6lFR2c1BNXw9p1lS06eYeXYkfhe2YiebqxDM0lz7sLFfmlGltkJeyepA9nlcOM0Q5oXfDTUXwTNfx3CVyvNKI7W8Fkb7kCW0aQHQ1FFQ2XWcil5\/CSpjHPz7OYG62XusCHDTgdzLcx6Gg4Muv+znmZKs9O4zLqptpZmU64xvz5JQWDZmN+L2ywWKM3OYLvYwozH2FZamtG\/Cydu4Q7kLQWlmXgD38GN0uyM3Tz7gw8+CJLmw4e+U\/Pp\/Q1Cj6PsFjimoRmtDuy77HnswLFVz\/\/qq68GPW8Hjo3xJBJpRp\/mO+64Q0mo7tOMUULatWun+jmjuxi232233SZ9+vSRNm3aBFSl1tWztQi6FreyzkvtqM3fIHsmD5KarGVSi+rZOA7olpn+pFL4Iad+9rOfyT333KMyyW7zaHB8RjYZRcAQ+A3gO0Cm2Umasbynn35abrzxRjU\/Cq2hSbvT+zhJM86FUGwM5wf4DDjmIdPcnM2zgf5uwh1rKc2tl+aXZmVyPp3T0oznahp+o+qmQWjNXYtaDmZSE7Gz8DXPHtOxmxQiW6qmN7yjh6QZO5qpr7+tsszoA+aELcJmoJ8zhHnhR0OCnkNoaa4TVFVslGZ9QkBpdgbrtWDBAlU5c+HChWqHbV8dx8EaAqOlGa9B32s3aYbsRiLN9vymNOtssxe3WSxQmp2hNDtDaSbR4zu4UZqdsTPNGMXClmZVc6PSd9zC\/sasfG0OK+U0nFRtdaXr\/E6vcZp\/\/\/79\/vm9NgQVmmcjOx\/pvi5iabZPTK2oyVsvez96Siqyl0hdNS4e+H7f1XU4r\/PVAYoENDkPfu\/mx0maEdhWOD\/QmWb8JptTmvU5dSTbiNLceomLNCce6\/DW8PDw5ix5r3sv2ZaLTDN2ML4nzMOmeZppP44nbtIcCXpt9cUFp4M5\/pBV63X1IZBKRjOdQzLkrX\/L\/CEjrLnDA2ke1alblM2z630C8\/iJSd88G+uFA1jjCcPkoCZoOhuNEwg9DUKr+yrb8zuF2Tzbfk6HLcyY34vbLBZCSnPweUJAVOaukZJ+l8hB9ZvDdvGdKqg\/A6sOQqRs27rFntQiOBVFQbhuKw9CaSbJQGlegYzr3kuKNmeF3b9CmssHXCNVmxZG\/TtIdmnWAovjkJZWu++yDlOETQl2mx+h54l2\/kRJMzLKHTp0kLZt2\/oDTbHtfVripDk0B3PWyb7+10nlpsVSV1djDDUVfmgkL+ImzUhIIJuPbYULxdu3b2\/xz4f3h7jbySpIMy5CkNZHUkvzoU2ZKSHNvhJnyBX7mqn7R5tu+AP1zwdJUMXB0TYHcUiGDXqZ0twE3KQZ03VzM30CESpQ5AsSHen8CN0szZ7uFon71TYfoaTZwZMDojInXfa8\/7hUZ2tp9uH7a3f+bV133XVqKAy37CxED\/3TkNlINBjPcs6cOY5\/B5RmZyjNJN5EK817hjwpVRmLHX8Hf7vhRnVy79T81MvSHKp5No5J5hBUeuzmn\/z4h0HVsxF2UTAtwW4CjFZVOsq2TpaaKObfsz2xhcESQbykuSJntRR1OFcOrpuntkGN\/+XOxzavA2nes2dP0DSM9ew1adbYGej\/+7\/\/Y6a5lZJc0mxZb6pIs17bhk8Z8IxeY59A60xzw536Cvnozf9QmpsA1gtNs5csWaJOILSg6gO2Ka0QY2SBMV1Ltf28OaQUHpvZaYQ5pJQdOsuMZaOvl844m\/Mn7pfbPISSZn3RyO1fbV66HJrwmlTlpjf8teiuXNVBFfc1p5xyivzzn\/+Uq6++2lGeIXoIVA8dMmRIQn+jRx11lBLhyy+\/PEieKc3OUJpJvIlGmusKVsuhqW9IXc5yx9\/BmWeeqfq34oKYLc9elmY704yuSW5DUGGYIWSbIa1OQms+hvxCmrHfQpNsuyiYKcBagn\/ykx+pvsCYH8MhIXMXav7WKs01uatkZ9vTpHLdbJG6hubYRl\/mZCOZpNnt\/TlOc+uF0hwnEi3N6pEtzXWH5eO3mGluCk6ZZicJNk8MtDCbIoz5zPnNeez51cmFJcymKJv3dSRSmlG4A8U+fvOb36gxKW+++WZVJCQRhJLmcFTmb5CapTPVrX876Ep3LtvlggsuUJmTnOwsdXKLwi2mPEP0sL0ROFk8++yz1QmkLddg48aNangNFDm56qqr5IUXXlC\/adzifVCA5aabbpKnnnpKTe\/du7dMmTLF\/7vX0qzDlGdKszOUZhJvopHmqoL1cmjZ11KVu9rxd3DFpZepfXt2drYqKmXKsy3N+BuGHOq\/EV2d2KlycSJxkmYz04z1Np9HBhnCipZU+viFZWjRDTiuWdJsPofl\/OAHP\/Dv2yDHmIbPb86nA8s45phjAuZP9BBUiSCe0lze6fdSs2FugzTXS73qz5ycJJM064thgS0+69inuRVDaY4TEObhnbvLp0\/3izpG9x+gYlT\/gSr04zH9+6sY3ruPjOzbT4b3eUaG9R4oo\/sOUPFZ394yrEsnSnMTsKUZgoUD3G5DaO2DuZZg87Zk6xS\/NNvz26\/DfTODrJ+3M81HHnmkOlkxM86J++WK\/Otf\/1KFN0KB\/lx33XWXqiSKAmro8wUZxQkUxLugoED19xo6dKj6vnGioO+DX\/78p\/LWM8\/I2MGDZdrYsbJ81izJWr5cjVOJgn6hYveaxVK5coGUrE2T4txc2ZlXIEW52bIrt1CK83P941SaccXllwcUEbHlGSKrpdmUZ1w4wDiXGnwHf\/jDHyTLKJj3yiuvSH5+vpJm9IfTnxHLR+uFcNJsyjPe155OaaY0k\/ijpXnZlEmybVOGGn1Dj4Vrx+7Vi2X\/6rmye\/VCKc7ODnr++quvVft0jSnPuBAWizTjYuaDDz4oN954gxQWFspjjz0mPXv2VNNR\/RjLxji6mzdvVvuYxx9\/3H8\/FOGaZ0cizW4RSpqdIpr5kYXemvFpQoegSgTxkmZcuClrf7pUrYc0Yxv4Xu87I0jceUGigCDj9\/zDH\/4w4JiHVmFo9eUladaybN+yeXbrhdIcJzbPXigrvprQpFj7+Rcq1nz+pQr9eN3nn6tQ97\/AcxNl1bivZMMX42XNuM8l84vPVGTPR1Xh6KA0BzbPtuWlfOtE\/0HblGQ8Z2ePdcbZPtibrzWn2VJuSjOWr4UZgROsRGWaNZFI8\/nnn6++R5xMTZgwQUlzjx491LTp06erIh7IXLhJ850XXirDu3aVkU7RqXPIGNW+hwzv2l1Gte8iwzp0kxEdusiwzj1kXLtuMq5jF1UF3o52d98d8LvT0qybaztJc6hARWsduCKOCxvmtHBhSzGC0uwOpZnEG8jm5GdfUMc9HWM6dnIN7EfsaTra3X2HVBrDIMVLmleuXKlarGDfj\/vYL2Moo8mTJ6vXock0lgepboo025lmu3m2Lc3o03z4oE9q7T7PboG+0HpIKbM6dqjQr4lkfhybURDL68RLmlEIE5XcK9bNa7hw4Du3Vae8SUioTLMt0l4L81iO7gek9UFp9iR6TfXn1mFMVvd1e+3ooTQHZpoxvqK+j8DB2RZgyLEpwfq+mzTjeaer6Prgb0szloPCVGbzbN1EO5G\/3HDSjO2BDK35PaIZ1fvvv6+m4bVPPvlkSGkOlWkuzckNGbvWLJXDq+bIzlULfJnlnBwpzcuV4qx8KcrODsoym5lmW5admmcjcMKIfkr4DkqKd\/o\/59KlS+W+++5zHPrCbp6NzA0+L06Qp06d6v\/sdqaZzbPDQ2kmiQDieXBniZQXbIlLprmpzbMvvPBCR2meNGmSvPTSSwF\/T5Di1atXq\/3FoEGD1FB0DzzwQFykOVym2ZRme3gofWyzC4I5SbA9\/JT\/WGgt03y9OfyU0\/xezzzHS5qr89bIro6\/l6r1vkJgOBfA6a5TV6JkIJkyzcBtHZJ1+5PYoDR7EtOO\/YbcONn\/tC6nHT2U5uil2S2cpNmUazvcpNkpvNI8+7zzzlPiiG2DkwAz0zxx4kSVaYbk4aQO0yCUpjTH0qe5eusmqU6bItUFG0Tqa33DrVWL1NdgXHLn31YkhcC0LP\/xj39UzaydxA8nuL\/73e9k06ZN\/mk4AV6\/fn1Q82zNJ598osb9tqWZhcAih9JMWpJwfZpRCOzee+9VFxPDFQKDWN9www3+5tzYB+BCHvbvNhCrJ554Qj2XlpamusJAynWmGftc7BPQPFuL9E033qDqLtj7IZumNM+2K2mr45ZR7dou+KWOb9aQUm7Vse35tTRHOn9rkWb0ad6F5tkbMGZ4Q59m9Yy+TS5CZZq91qdZY49kox\/b5xUk9aE0e4GgFdMTAsOeEgsB0qzdPETU1fresyJrqRQ9fLzUZKf5dB4FmULgZWk2m2e7SbOWXz1MlB5H2S308FORzo8wtw9OVOzn7Yj39oxEmtGnGRlVs08zpLRjx45qeCf0acYJGDIuEGic1CGTEQ9prsldKxVfDJLavLUNv\/3ahjGafUO0ORFuyCmsDzLIOJEJB7bNNddco4qAIdCnGZ8LGaGxY8cGfR84ue3cubM6oUag0Nrs2bOD5gOUZmcozcmDeQLZlPAi4apnRzvkFGQA+yQECgqiRoLT\/gB0795d7ZNv+Ov1AX2akVFGXQkINcT7jtv\/ri7gXXP1VRFL85tvvqmOdTpCNc\/G8vbvnC37d8wMyAY7tYYyQ2eca6oqlOD+5Mc\/ChJrO3bvmCovvfScutiIomFmJW0EpMqcpvtE6+Os\/ZuyoyWIWJrtEzsrKrPSpaz9OVK9fr7UQ5rrUQezFgeawOUkCckozYRoKM1eIGjFHPaciZRme8F2NGx+KEpVxjIpafNbqc1a1vhcCLwszeEyzWY2WPXPMvpVmcNK6Uyz+Xyo+fVrAoeUkoD5n3\/u2YBK2mr+reb8sf4CYgMHNxT+ivS7jUWaa3PS5bt320tt1sqGn1xDRcuGivNNIdL3TjSUZmcozaQlwTjN333UXqo2O4\/THAonaY4FyDJatkS6r3XDSZrtTLOZibaHoNqa+alUHDqgjkdYFiTWvq8DUgtp1o9tSbZDS7NTk2ynaE3SXJ+dLmXtfi\/Va1AIrKrhvMtoeZhkQJDt4x0CF9spzcTrUJq9gMOOMtSKhnk6IqJpnq3eS\/2vRqpzl0tZnwukPm+Fa5bPJNmlWQsvMrxOw1CZYcqzKc32fAEHfwdptq\/cB5yMJFiakVFu27ZtQKAPnf0dNqc0V+eslLI+l0lV5jKVXcbYzb5Pr\/U5eYmHNNsniM0dlGaSakCaywdcI1WbFkb9O4hUmnFMQdEvc1+LVjz2PrU5pdnMNNsSXb71a78069DDSUUjzXiNKceojr1l8zhHacZz2B\/ameeUkuYwVOemy+5nr5XKDYultq4S7azU8S\/aY19T3jsRUJpJMkNp9gJ6xexwIczTEWFKc8PWdY1adCCVOqmVWqnKXir7PmwjVbkr1M4b09FkddmChfZbKLwszaGaZ+NArIagapBgPayUW19lPV2Ls5Zmez4dqJDtPwEwpNmWZB04CTPFOfZfQPMSkzRnpUlp2xOkOmNJQ8VQqDOutNe02AlRvMB2sZt4og90U7dVS0BpJqkGpLmk3elStRH9SKP7HUQqzc2NkzSHap6tpVlfXN6zfWqANDtlmP3HqCLfuMrYj2kRhgDrZtq4b4qwU6bZnAfHSzMwbnOqSLN9vhUUW9bK\/o+elKrMNKmtq\/af3fouGTfWtEH3qZkzZwYdTzQ\/+9nPpEuXLuo7SPQ2ue2222TatGmO6xKtNL\/++uty6aWXquEg0d0JTfjN4d6Ki4tVDRP08cdvgZBEQmn2AnrFrHBb38bPpz9l9JjSbC\/P6R\/285Dk2oJ1sm\/Ca3Iof73vnet9RZdQ2OTKK68MkmcvS7OdadYnDwg8b+7QsaNGZsBJmE0B1hKs+zProarM1znND\/FAnx57nGZbmFujNB\/OXi7Fj58gFZlLfb\/Fet9fOkiurRAMpdkZSjNpSVqLNNuZZrt5ti3N6NOsM8sA+6lwQ1Cp42GD4CLLXJw3QXZvmxQyINA4FkKm8biscHxA2Mt\/+eUX1bHRluVESfO4cePkvffeC7nfi1yaQ\/+r2bJOvvt6kNRkrZK62hrjFBH9mxuXde6558q\/7r5b1R1xkmdI8zHHHKNGiUARuFDrHitajFH80pbnpkgzWsDp9UUtkVdffVV936Bdu3ZKqOPRGoOQcFCavUDjXjAg3NbXFtqmENg82+HNA6KuQVTqpKZgtVQunSiHtmz0FQGrF\/nLX\/6iDkyZmZl+eU6bv0C9jy3Ns6dNV0VN9IEMO1Ps7Jt7Z+ckzfo+wn4eBz9bmDEPRNeebkuz+ZwetkofKHR2Gp\/fvlqPsOdXV9lbmTRX5SyTsidOlsrMJf79AIqBpQKUZmcozaQlaa3S7JRpNptn49iji4HZQ0zpAmE6A20+D\/GFOGsJtrPKOvTz9vzhhqDaVzRF6murg2TZlGZ8BlQ9R0YWkoWK5tu2bWvSuUc8pTn4fCswDm3ZIDXLp8rB7HQ1coQugolzP19rPx9o8YdhvVCt\/YlHH1Wfz5RnSLM+j4A8Y1vg+7WPP+C4445TwyhiW2EEivnz56v5zOkIbFNMR0IBFd719rDF2JRn+7lopRmZcrw3PitGr0AxTnRziKQYHiGxQmn2Ag0fz95fBk\/WnyrwczYFLc2rJ30tOzZlSUlWnmsU52RLSU6WFOfkS8nKBXIwfYEUpS+WkswCNe2Kyy8LuJqLnTbGkbz6qivVztDckWHH+fTTT0cszV27dlUijkqiRUVF8uCDD6rXI1BJFDtSVEHOzfX1zX7ooYf890MRrnl2JNLsFqGk2Sl8EixqfrP4l1MgC71r60Sv\/pJdiVWaSx8\/SSqyl\/oyzEqak+vzu4Htgt+W3bIBJyqRbiv7BLG5g9LcOilcukyWT5ssmyd9HVOsnjo96sha5RtuyT5mRh0utAZphjjZ4uIkzfo4aA5BpUUZUmz3c7YDYmtKsJsw69Ci\/MorL6msdLghqMq2Ri7N7du39zftRa0OZCyxDBs8hxEgevXqpQQNCQFsA9x\/8sknVXXzt99+W40QgaEVsf8bPXq0\/z445YRfy6t9+8rod9+VqWPGSNqMGZK5bJmU5eRIeV6eP0qz80NGSXqaVKyaL7vWLpPy7Cx17rY9N1d2ZOWpc1+MN4746\/XXK5HUFOTlqP7waNIMecb3f8QRRwQExkqGXGds2hBwDnbRRRfJvn371H2cz\/3jH\/9Qv2lz+tatW5UM4\/eB5MH0SdOlugpd+YKlWQeaWbvV8UBrPhzzsK7mBQZ8R+aQkJBmiDvGJkdleawXRvHAsJBu55GExAtKsxcItmMVwZPjJ83Y0UzoO1CJ84hOXULG8M6dZXinrjKyY08Z3amrfNKto4zs0F6Gt+spI9t3lKfuut1\/YALxkubly5ernSLmxX0M\/YPlYhkAY1Zi6A0MfdQUabYzzXbzbFuazbGYtRTbVbPtQF9oPQyV\/ZxboHI2tsee7b4r++HCo7\/qAGKR5oqsRbLr0d8qaa7BZfYUk2b7Sj8yzWiCZou0l4PS3PqYN\/gjGd25u3zYrUdMMapz9DHvg0+kDn831jEz6nAhFaXZBhL1xhtvBEh0qObZOCaZzbEhzcgwRjIEFeRXS3M4CUZgPj3\/f\/\/kR0GFwOzYVzwjamlGBtOtmTIyyRBmrD8kDsd\/7JMh05gfj995552Q0nz\/1dfJkI6dZGTXrqGjc+hQ52jd28nw9p3ls47dZHSHrjKsK87NesjoDh1ldMfOKjrde68cOnjQ\/xkikeZI4\/e\/\/706VtnT7eNAuGiqNH\/66af+7YqWivjdYtsjYYJEytlnny133HFHUvzdkeQmuaTZenh4c1ZqSHMLgZP1QyW7ZNeWIinOynaNopxMKc7MVfd3L18sFWtnS+nKxVKclS87s3L8mWZTliGzwG6eDeHFOJSmNJ99lrM0T5gwQQY++3yAkEOi0QwH\/OeV19TBLV7SrO8j7Oe1NPuvnhvSag4npfsvm0KtxdmUYjMD7bRMzKOHpLKHn3Ka3+u\/7FikuSZrqZS0OVkVAvP9FnzdAtRfu7c\/dliwXdAszRZkM9OMvlpoZdGaaHZpbvhZFefmyeiuPaUoI0ukttY+8gRjdKNJ1mgqkOY5gwb75LUZmfbmO7Lgo6F+abY\/T7ThRGuVZqdMsynR5j4KY0SHE2YdWoLNytl2MTAnaTanhZo\/Umk2m2dDoN2+J7P59apVq9S8aAI8d+5cdc4CecbzoaQ50kyzzhS7xe5Vq6RyzRz5Lj1NSnKzpCS3QHZtLVSZ5tKcwqBMM87DTFnWF2WR\/TWFF98\/+jf369dPdmzbGnAO9tvf\/tbfDBtZdT2uuJlpBigshubUWEao5tmQ5VlTZ4Vsnu0mzbi4cdlll8ktt9wi11xzjUq64HzIBOvB5tmkOUhqaU6ZTHMLY59E2KH6zTScnFTmrZOKtAlSWbjBvzFRCMyWZY0tzdihX3P1Vf5pmP\/uu+8OEGPNypUr5dFHH1XPoSn1vHnz1OMpU6ao5zt06KCmoRkVJAxgp5qTk2MtKZimNM+2K2njPk4I9IFbC7N5MNdSG6qatpMIa2m2Tz7saA3SXJ25RMoeOz5Imr39iSMjVKYZJ2GUZkpzoqOpUJqdSTVp1sdB+7EWYPN4hGU6ybSTNOuwp0GOe\/fuHVQwU4dZkVvPvy3rc6mLQJrNTHMozEwzZBBCh3MAnWnGhU5kmnE8wy3W45VXXpFPPvnEL46R9mlW9WJCxKGCzVK3YpJU5ayW+jo0JdeVs\/Hjb\/wF60JgtixrtDSjSfYf\/\/hHdXyx5VNjy7Hmwgsv9E9HcgLzlZaWqs+ou7ABLcamLGuilWZCvERySbN1lEs2abZ35OYO3cugAJi6rauTuvzVsnfC61Kdn+5\/HhJsy7LGlmaAHSwE+\/rrrlV9lVHwwY3OnTurK53od4OdaJs2baRbj17yxBNPqOY4WDay17gKiQMZimFkZGTYiwkC6\/Xuu+8GFEUJ1TwbmJldLc846NgHdTPsIaicxNpJhCHNaPqG+c1K2ghULzWnpbo0V2Utk\/KnGqTZmO7tTxwZlGZnkkaagT6wJGs0EU9IM7A\/T7ThQGuVZjuzHK00u4XZ3Fo3zzYzx3YWGfMVF+9Q+0GnzLQ9f6SZ5mikGYkAzI9WP7gQj6JpyL7iHASt29CnubCwUA2vhAsFmI7tGK00B\/8gA6Mib72qnl2bnSZ1db7q2f4CYMaikD13kmUNZPWee+6R9JXLpdZlHo0pxyZmBhpyjsQD3g+BCx033nijmn788cfL9MnTpaY6+H0ozSSZoTSToJ10cOgdV53U5qXLrncelurc5b4pYTaokzTHAppnoyhHrDhJs51pNsewtJvPlm+d6D8hMEXYSYp1ptmcZoZ9gqGl2alJtlO0Bmne1fEUqclYrB77Kmc3fN4kuOgUCrf+XZRmSnOzRROhNDuTzNLslGl2k2hIMy7s6iGo7OOSjnB9mnVGGdWd9TjOTpJthynOkUhzNECaP\/zwQ8f+zpESL2muzlsjez5ur45\/tX5p9iVhomFPeZnDezc\/lGaSzFCaSdBOOjh8FRFx\/3DmctnT7xKpyl3RsC1Db9FIpbnfgGdU9tiMtLQ0e7ZmlWYz02xLNERVnxTog7geHioaabYrZuP1qI7tJM2onI2Di515TnVprsheJSUDL5OqLIzTLL5iYFpmmvixkTXwApRmZ5JFmtVRxt5dJls0kVDSXJSVIxtmz1NZwmgp375DNn4zW8oKtzh+96Y0x2X7O0BpDs4s24\/1kFLmcFNmaKndsyOwejbumyJsS\/Pu7b553ObXYS4\/kurZTuzZs0dVXkYfYDPQ5Lr5pDk01bnpsvu566RiwwKVaVbTQnwmr0NpJskMpZlEQONWO5y1UsqePEFqcldGtC0jlebmxkmaQzXP1tKsH9vS7CTLOrQ0m0NQ2dlpU5CdMs0QZi3LOCFrTdJcmZMu5YMfl+qc5Q27AVxnb9gnuPy0rrvuOlW0xe2ECeuDPmtNOamPlmuvvVati9PfQbTSjJMwNJ3TzeP0GN8AJ396XM1vv\/3W8f2SBUpzM0YTcZNmCPPonn1kZNeeMvPNd4KeDwX2Z1\/0GagqZI\/r3lv27t5jz0JpjtDufioAAHBfSURBVBOQZnu\/Y0ck0qy7K9lDT4Uap9kcq1lLs\/mcPT+WYY\/VrMdoRjRVmhNJpNJs\/xztqMpeIaUdTpeKdXNFlDTXNXymED9gD0NpJskMpZkE7aTtwP\/r63y9aJBp3vXob6QqKzgL7EQySbMWYqfMspM0o0+zlt9Ih6BCYF49v66QHSqiHYLq+ed98zcXkDtsv1DvGYs0V+WtlQNfD5LKglXq77xG\/Z1DnRtKaDugitP9859KIJ3kGeuDzAqqhw4bNizkuseKFmOMaWnLc1OkGcNv6GWgH\/9rr72m6gIMGjRITcf4lffee69r37ZkIKmkuZXiJs15i9P80ozIWZke8d\/XwdIyGdejj39oqdL8gqDvP0iaE0BrkGYbp8xzqObZ+E7NIajcArKLC8D6uAeZhiCFCnt+NAMPFTgG26KcKtJckYXf4u\/l8JrZjX2aG4qEtcwniw1KM0lmKM0kaCdth2\/HVa921Icz0qT8sVOkKhMnsz59CUUyS7NTptlsno3Qw03hwG5W17YzyrYgm+M221llM4OsAwLkn\/\/58POH+6XPnz9fieXfb\/MNv4FCa2jq1hQSLc21hRukculEqSxco\/owq19dfZ3U1tf6Onc5cMEFF6htjKb8D99\/v8rKmvJsyipODjHOI75fpxMsnPxgG6HYHDLY6DaA+TD9b3\/7m8ruIlDtHaAgCorT6e1hizHkefZsnADVBT0XrTSjciky2aYg48QX2znU9+F1KM3ex02a8Vuc++EQGT\/gOVk381uZ9c77MvX1t2Xbxoywv8mctetkTPfeKsu8bMKkoGUDSnNicJNmO9NsSrS934ol0FRai7IOgGbY9rx24Di7d+\/eIFlOBWmuyV0lZU+dJZVrv\/X1aa5H9ezG1yYblGaSzFCa40TBkjRZM22GrJ0+0zXWT5ruGKunxhb56avs1UkQ9aooU+njJ6ZcphmP7Z24kzTrx+YQVFqU8dhslu00ZIYtzW7CbIuwGoJqa\/yGoII0t2vXzv\/dINv68ssvO35XeA6VRCGDkMeCggK1DSCiaBKMSqLYhnrMSiwDJwr6Pvjlz38qbz3zjIwdPFimjR0ry2fNkqzly9U4laU5uSGjbPUSOZA+V0rWpklZRoGaVpS7WUoyC2RbdvC4logrLr\/cf9IF8nKy1Bjeuqk0ZNUcs1IPxYHKoAV5gUOWnXPOOX4pxZBpEGUs25y+detW+ctf\/qJO3MJJsw7Is9PvDhGNNCObrtdDZ56dvsdkotmluYGi7FwZo6U5gvf1HVOS+19T+ea9D2Xm2+85iq3Nzqwc+fr1t9T8ZTn5jtt2W2aWjOjcQzbODN21IFCaY9\/+TlCafdKMbh62NLs9dgrdBBz7sXDzuXWVgTRDOouLi\/3zo+8zHuNCLx5\/\/PHHMfU\/TgSRSnM4UNNjV8ffSfUG\/BbxGfXrcev8+\/UyoaQ51m1FSKKhNMcJnAwM69RNRnbq7hojOvVwDN0Urakxf8gIe3USROpIs42TRIdqng3M5tiQZt1MzBZlM3TGWUszptniawfm05nmIx2GoLKjKdKMTDkKnzh9VxibskePHuo5yCDEDFI3ZswYNa1fv35hpfnOCy+V4V27ykiHGNWpU8gY27GjDOnZTkZ37CwjO\/aUkZ27ytAuneXTzp1lTKcuarod7e++O+CzRCLNkQay0vq+feCPJpoqzZ9\/\/rn\/s+GixVtvvaUeP\/XUU2oMc6fvMNmgNDffv6YSjTRrCtZtkInPvSTzP\/hEvtu2wz\/8ws7cPJVhXvX1VKmrcWk+0kBzSXP5gGukatPCiH4HJqkmzUuWLHFsnt2c0ozXQ5JxkVDLs77FtFSW5qqcVVLS\/vdSsX5eQ59m\/atN5Blt4qA0k2SG0hwncPKAaG4mv\/QKpTkOOEmzU6bZlGhzhz9w4MCwwqxDZ5p1YTCILpbnlnHW0mxOMwuD2RGpNJvNsyFfbicdkOb33ntPfY\/Lli2TJ598Ugkatgf45JNPwkpzqEyznSW2Y9eapXJo9VzZvXaFyjKX5GRJcW6ulGRlqZNte34z04zm2aYs66Z6GAvZFGGctKF\/M05yykp2Bnx+s3k2xgzH2JzAzDSDtm3bqpNMjNk5depU\/2e3M82xNs82C4H17dtXLQdNxn\/zm9+odcRz3bt3D8i0JxstLc3FmTmRva\/6OekjS7KGO3\/9619l3uw5jvvwpkizJmv+Ivmy3zOyaNRYKdi4SQmzW3Nsm4Ahp9Tq258n2ggG0vzdR+2lavNix98BxqPFyb1T3YBUk2Zbkt36ODtFvKRZvw8EWYf5OJWlWTXP7nS2VKyfK\/UB0gyiW5YXoDSTZIbSHCcozc6kmjS7PcbB0ZZmzOMk007SrMMeggpyjGXghMCWY7f5d22ZGPaXbmeaQ2FmmidMmKAyzfi8OtP89NNPq22G\/ki6GNULL7wQIM0h+zTb57BWVOWvlupl06Q2f4N6rJZZ39Cd2WWgcF0IzJZljZZmNMn+85\/\/rLK3biddthxrkHE2m22fd9556mQZFxFwAmBLczwKgbUWWlqaC9dtiOx91c\/K4UebVOHOGWecoS4UXXPNNTJ39jcBv91YpBngb2fJhMkyomM3mfyf1+RQhKLZHNJcV7BaDk19Q+pUxf7g38GZZ54p9zfUSpg9fbbU1TTOE4s043WXXXaZ2k867XMSSaTS7PbYKeIlzVgPDBNoSnNryTRX56yU8k6\/l8r1OHb4fhP+X29d8l0YpTSTZIbSHCcozc4kszTbmeVopdktzD7NeAzZNTPNdhYZ8+E9TEE253GaP9wvPVppxokzstFXXnmlbNu2TZ3AoC8txrTUfZoxHZkpSPUjjzyiMs\/xkObqvDVyYPxbUpe3oXEi\/sMJg8tJgzrJd5BlDaT5vvvukw3r1thPBWHKsYlZCAwnz7oQGObt0qWLmoZABhif2WlbU5qdaQlpLli\/UT7r0VtGdeqmIjd9rdTr98bxxSkwZnjD4SlpIwRXXHGF2qcUZmXLo488ogrhzfnWJ8+hpFmP04z9lRv7duyUz\/oMkHkffCJLv5ogX\/UZqGp\/YHzmzXPnS3kE4zTHZfs7UFWwXg4t+1qqclc7rsMVl16m9vcFmXnSpk0bvzzX1tQGSTP2B2iZc9ddd\/kDfXKdyNqcoVqsYJs3N05DUHmleTaKQ+nXQ5LRl1k31051aca+sLz9KVK5TmeafagjocvxzctQmkkyQ2mOE5RmZ5JZmp0yzW4SjYMj+jRjeih5DtenWY\/B\/IMf\/MAvwmafZnNeM0xxjkSaowHS7NbfOVJCSnMYKvPSZf\/7T0hl5kqpa\/j71qrc1JOG8rLI3jvRUJqdaW5pxt\/NZ736+oVZx\/aNGVKUmS3b8\/IdY1t+nmzLK0jqsLs2mHHVVVcFCJyW52uvuUE+7f+CzHpjUJA0l+QVhB2n+WBxiXw14DmZ\/e4H\/ucx3FTayDEypmsvVavDbZzmya++qd53Z3ZOXLa\/\/ZkRu1cvlv3oErJ6oZTk5AQ9f\/0116r9vMaUZ\/xNm9K8bNEydXFRb8eFsxdKzsYsx\/1p165d1UU6tHyBQNx9991qZAPcxzEAy0fLI4g1uoEkUhQhq3bmuaWaZ+s+zbjYgPl1lrlVFALLWa36NB\/2j9Oc3FCaSTJDaY4ToaR526YM2TDr2yY12dqzZZt6LW6doDTHh0il2e2xrqZtDjdlhpZpCK2ZaXYTYS3Beh5sez1Osz2v2\/zRUl5eLu3bt1dZETOwPdDkOJbvMZQ0I1kUKqoylkl536ukdvNyqVXZvYYEc8NuIZnRBcnMkwc8xrbCxQpsq7Vr16psSlMvECQjzS3Nuwu3yphuvYKkWcfwTl1d452uPZI6Rnbs6hrt\/nFHgIxoab7yiutcpXnLspUB4zTvtIqq4TiIYmA4XlZZGVU8N7JbTxnaobOKotzgStuTn3lBrRuej8f2twsTqjC3g\/1c167S+c57pNK8mJBd6CrN2D9j3HSILrq0lG4vdd1v4W8dNSPwGlw0gyhjWbh4gaw9upJgXwDQ3SNUJj9W3KTZzDTrTLRTQKz\/67\/+yy\/NWradAvNBmu3hpfQ0vK+9fDM++OCDlJXmqry1Utb\/JqnatMAvzb4jQXTHg+3bt0f93onAlmZdVwRJhxEjRsS0rQhJNJTmOOEmzRBmVNVGRV+n50OBA+c4ZD8aqmQ7STelOT5gPe0rn3ZEIs1aWm1pDjVOM8Ieesp8zpZmNb81VrPT\/F4ilDSHoz4nTYoe\/61Ublwg1Q3NsdWpQ8MuIZmhNDvT3NKMv6FQmebSrFzHKMvOk4qM7KQOO4vqlGmOpnk2RE+P07x80hSVGZ793odSllsgFYcqZMpLr6hxm03pNFk9bbpMHPicLP3yqyCpBirTPGiwbM\/Micv2RzFCO8xMc3leTtDzN153lboIasry3Bno2xzcPFtTVlQmX37xpcocT5841bHLhynNEAjcR7eY888\/X+3vTVH2ijSHyyBjnxZrpjlcRjuVM83VBRvk0LsdpHrTIn\/zbLWEehwLG48JKFaJZuxOvyvwv\/\/7v6olA7L1iT6WoMvS9OnTHdeF0kySmSSRZmeKs3PViQ1uw9Eo0oH\/4gUO4gibTUuWyPDO3VWM7v60ZK9Za8+idmBOcaB0l4zq2sMfu7ZuD5pn8suvybxPhtuLjAq7m54dav9aXye19SKVWcul9NHjpSJreUTbL1mk2cYp8xyqeTZQYrx9kuze4R6QY3N74DU4WISKcPPjwGyGF7d3LNKsLtQ8eZJUZSz13MWAWNHSrMVZX7x55ZVXVFYKJ4tonh3ptkoVmluaAfo0owiYFuaAPs1uoClEChNJIbCaCGQF2ecJzzwvn\/XuL5OefVEO7N\/f5P3U16+9JQs\/HhYk6\/GktmCN6tNcm7vS8feHQmD33HOPuojgk+XGeWxpnj9rrsye9o1fIDAsnFvTai3NaPVzwQUXKClGtX6MAe8VaTabZ7cGaUYrK1RL37dvn\/1USCKWZp3NcYma3A2yd8KbUpe1VOoxzJpfeOt8F48bOPfcc1V9EdQacZJnSPPRRx+tRolAvZFEbS+gxRhF7Wx5tqVZB6WZJAOU5jjhJs3YWcwZ\/JFMfOYFSZ8zR80z7Y1BUpTTuM62COvIXb1KyfK4nr1l5eQpQc\/HS5od9tMBYc4FaS579LdSkYlMc0MhnBCkmjTrg7STRNsHgVjCbbggNMO253UKt9e3FJRmZ0xpRuB3hIA0I9NsS7P+u091WkKaga6evX1TRoTvm9rfRSRDTkUizTgOYn4U\/vr06X6y5KuJcuC7A47LDUezSfPUN6Q2Z4Xj7+Cmm25Swui0n7WleXfpblVp+\/bbb1dFwP7+979LQVaB42c3M82YH1lsXChFwcFJkybJxRdf3OLSbGea7abSsTTPdiIRzbORlYUI47vACAuhXo8hC\/Py8hy\/r1BELM1hqC7MkJq0SVKZt6ahX5Jvn+NbSuOy0Crku+++k7zcHNWHHn+7pjxDmvXxBRc8cOEH29WWazBx4kT1G8fvDhfMxo0bp7YPtheWe9ttt6lbdCHAdAyh2K9fP\/\/v0RZjU57t53RQmkky0Iqk2TnihZs0OwFhnvzKG2r+0oLCIBFGFG7OVMKM\/sz2c\/GW5vBgx4WtVauGPyh58iSpzFkWUYfSVJdmt8dOocU6kvmcTsYApDnc699\/\/33PbXNKszNuhcCcpBl\/7\/heKc2JI3ppbr1EKs1amL\/q\/6zsKypWJ9nrZn4rX\/QdKOlTZyhBjIbmkuY9g5+U2iznIadCYUtzshKpNIfKAEebaQ7VpznU66PNNEOaCwp8Fy7w+0QmH8Jps2rVKiWXyOBu2bJFXfR4+OGHVfPj3bt3K5l84IEHVBErSPjGjRv9x95TTvi1vNq3r4x+912ZOmaMpM2YIZnLlklZTmBz\/9Kc3JCxO32FVKTPldL0ZVKWmyO7cn3Ti\/PyVReKndm++Ov11wd8htzc3AB5xnbU0mzKM8Q4K6uxMN3mzZvVZ0GRNRxr8PcJoUV3BEgzlot5MR3yjJE4sPxQ0qwD8ux2zKM0k2QgqaV5Z1ZOUkqzBk21kYFe8OEnsreo2C\/C23ExoGsPWTNtRpAk2xEfaba3ih36RL1eDmcul9LeF8vh7OX+V4Yi1aTZrXm2\/dgpKM2UZhvzBMLs2\/zqq68qacbJCLYVqsXqv\/nWAKXZ+0QqzQuHjJDP+g6U3Vu3S11t4zbFCfbyyVPky74DZNPseY4ZLyeaS5rLB1wjtajdEeXvIBJpRvYZRRchNWZ4pVgTcJJmW3TiLc1OJFqa9+zZ4yrNAEMTQhSRbV66dKn6nULwsG\/+9NNPpXfv3kogkVE2mz3ff\/V1MqRjp6AickHROXSMbdddRnRvJ6PadZNhnXvIyE7dZWSH7vJJ++4y9qmuql4OotO998qhgwf96x2JNOtzknDRt29f+eEPfxg0PdqgNJNkJzWkOS\/ffioY2wN1RMGVV1yurqo50RRp1mTMmSdf9OkvC8Z+Lts3b1TNsdPGTwwSZKdoLmnWVGWvkN3vPixVuSv8z6IPzYIFCwKWqEk1adYH6XAS7RSUZkqzjdsJxMsvv6xOIPS2gjS3JpJHmlPr9xgNoaR51\/YiKVi2UpYOG6UyyqX5ha6Si9ody0aOVcW\/8hYtlf1796rXHt61255V0RzSXIkWVe1\/p4oPRvY7aCQSaU5GnCQ6FZpn4z7Wz+2ijZbmHTt2qKJsCIxf\/tlnn8nYsWPVeQKKfX755Zf++yDSTDOSPqFiz5rlciD9G9m1ZqnszM2QXXnZUpaXI6V5ubIzNzjTHEnzbASyzOjfjCw5Pps+Z3jrrbfUEJP6c5iYmWaAZtzoPjB58mR5+umnXTPNbJ5NUoWklmZUpoY04zYstgfqiIKTTjpJ9U1ykudYpBnyW11drUQZGWaIMJrC2ILsFPGR5tD4yk3Uq+F+anJXyaHJrytp1tvv1FNPVQcW9H2x5TkWacaJx0UXXaQOTs1NpNLs9tgpKM2UZhu7EBgC3z8yzdhW6CuGJn96mJnWQtJIc5iaDqmMmzRDmEf36K2OZSiAWRJCmE3wuvkfD\/UN5dW5u4zt8bQSaHtfRmluGdykOVQGONpMc0s0zw6HlmY0P4YY41wNrQSQZQ4lzZH2abbP6eyoKdwglctnSFX+Wl+fZrQ20odB43CIQmD\/uvvukIXAtCz\/6U9\/Uv2RnfrEo3k2+stv3bpVrSt+yxguDYXQTGnGdFSCX7RokWRnZ6s+0Dpbz0JgJFVJWmkuWLdBxhnjauJxSOzBX3VEwYUXnK9u8zNylTxfe83VfnkOJc3ow7xuwQLXvlvYMaJ5NjLMaKoNeUbmGf2ZUTFb39o703hJs10tOyikRkkc9s\/V+eukdvlkqcxf03DhoU4Nh4F1Qb8Y9O8x5dmWZhxwnnjiCdU3CHHHHXe4NovatGGdtHn0UbXs5kYLrhmhMsv2Y6egNFOabXSm2R52CplmPeRUNNsqVUgeabYntB7cpDlvcZqMapBmjBjhNGyUG8g6j+3ZWz5p31mJ847s3CA5pjS3DM0hzU54RZohc+j\/i2Gb\/v3vf6tlQIjfeeedmKQ5KJFjRV3eWtk\/+T2pyl4qdRhyCl0clDf7EhmaSIacQsX3FStWuM6jwWfBeZwOZJLxGrMQGKbjs+ntjtEekL3H87\/61a8CnjOhNJNkJimlWY1fbAjzsHad\/BlnNNl2im35eY4BoY00Lr3k4oD10PJ83bXXyJfP\/MdRmlHoSw855fQ8wIkCJHnOex\/4ZRjTlgwZ7h9uCkINubSl+evnXpQZ734QNL5mNFGWGzpK8rJ8TYCycmTvqmVSsXa+7E5fLKXZ+VKSWyBXXnxpgNia8oydobnjS0tLU02H9PzfTvtW8nKy\/M+b4GruaaedJl999ZXqKwTBxg4ZV3cBrmJiRwsJR7+iRMq1W+bZTaKdgtJMabahNDtDafY+btKME+Xpb78nY3r2kU3fRt5XWbNkwmQZ3a2nzP9wSNCyAaW5ZXCTZrupdDI0z24OIpZm25KtqM5dJ7s\/fkqqs5c2jNMMaa6VOqmCNlvLcgfjMwe\/d\/NDaSbJTFJKc\/mWHQGFFIZ27BhcXMGKUZ17OMbIjl0jjrb\/+HvAemhpvurKK1ylOWv58oBxms2hpgAOrhMGPCuz3n5XZWFNIYYkhxunGbJtr2ciYkSXLjK8XUe1rYd16yRjOraTMe27yagOnaT9nXcGSbNurm1LM5qdQ34hxJ9\/\/nnIZqcb0jcoIcayhw4dqqZhe0GWsUyMIaoPtCjkkcgdrJs0m6JrSrRTmNJsP2fPB2m2h5fS0+zX2ycQWL9EboumEFKag88TAqIqZ5UU9btcDmUublhajVTj91aHeu6RnzSYoOmZF6A0O9Ps0ozfWp1ISW6+DO\/eU0oyskVcLlyZxHPYwmTDTZoTDaW5ZXCT5lAZ4Ggzzc3VPNsJNLfu0KGDaoqsA+cdTV1u5NIcmorsVXJowNVSpX6LNcYRry7qZXkBN2nGtsL5AZpzp6enqzoeyfj5SGqTlNKM5i9je\/YMkuYdmzYFFFgIKLaQl+8YdjY5VOhMs5Zls2+zW\/NsXGXHOM1f9ntG0idPU0NN4fHubdtVxnzKC\/+Raa+\/FSTMOlBBG2LsVhgsLpnm7NBRnJOtik+U5OdI6dqlcnjNIilfmyYlmTlqu+hMsynLbs2zNTh4oAnQddddp7LNTpjSjEwz7nfq1En1x8Ey0d9ZL9sr0mwfzM1gptlFmsNQkbNadn\/QtqFiO66wg7qGf84nzvgNzp07N+BijsnRRx8tvXr1cs1uxJPrr79e5sxxHuuW0uwMpdn7UJqdoTQ3RrTS7ERzSXO8iZc0V+akS3HHc6Ri\/VyfNPt3Ocm577GlWZ8XaWnGtsIxr6ioKOptRUiiSUppBlvWrQvIJONxSOy+zE3o0xyvQmDIPkOiP326n5LmSIt+OUU8+jTjxC\/cP4CsXlXBWqlcMVEO52N7+545+eSTg2RZY0szDrI4gGpQfdGtabWWZmTczzvvPLWcLQV5\/vtekGYzOxxOZlNBmvHZIYHRnqCEkmb7t2b\/gzQfGv+KVOelq1+hr3kaXonP6LydTjnlFN\/f6pVXOsozpBmB6qFYp1DbC9+FHViePc2ert9TizGKq9jyTGl2htLsfSjNzqSyNJv7qHhHKGm253UKFKryEvGS5urcdNn51BlSuW62SG3D31q9HgY0+bClWcfAgQPVtkK\/7NWrVzdpWxGSaJJWmgEyyzrDHB7sYJwicpxkWRONNCP7jHkhzQhkkZ36K0cS8ZBm7JZChdpOdfivRmry1suBSa9Lbf4GqVeVHKMbcqq8vFzuvvtuuf3221UhsFtuuUUK853H2TYzzSgwgfsvvvii6tf8zbRv5MILL2xxaTZF1242bYcpzfZz9nzhpNmcP9bm2bjYge2L7+Kqq66STz75xPX1KCSyZcsWe3JYQkqzw+\/ajOq8NVKzdKpU5a9Xv0Wsme98AdvI+W\/4ggsuUNswJztLHnroIdWiwZRnCDO2MwLVRM8++2y1XfXzGixDt4hAERhsKzzG9GuvvdZfFAW3aN6HFiM4QerTp4\/\/O7SHlYLIa3mmNDtDafY+lGZnUlWabezMs1PosZ0jmS9U8+xIXp\/K0ryr05lSvWFugzTXq3OvZN3z2NKsu6Fh6Kphw4apVgXYVuYwWIR4haSW5pKsLCXNuG1pIpVmLczINB8q26Ue6ybYuHVrpu0W8ZBm+zKCHb7Mni\/rh6Gm9r73mLpVhRvD7LltaU5WIpVmO+trRrSZ5lB9mu3XmBFtphkiiIM5wO\/xrLPOcpT2ZcuWqVYFKPKG94EsPvLII0q2cdEHQ1j861\/\/UicKkMycnBz\/a3\/585\/KW888I2MHD5ZpY8fK8lmzVIsL1X0iJ3SUrV4iVenzpXT1QinOy5bi7EzZmZslRdnoYpHtH6fSjCsuvzzgM2BIDFOejzrqKL80m\/IMMS4sLPS\/bv369epCgs6CoGsIhBjbF9JcstW33TAdGXgUups2bVpIadYBeda\/CUpzIMkjza2XbwcNlpFdespnvfurQpVOoS8MNzXG9eobFEM7dFZFwijNLUukMov9WSTzhco0R\/L6lJbmjr+T6g3zVPNsI5WRlHsgW5p1oBAYjnno04xMM5pnO52HENKSUJrjRKTSvOCjoUqY9+8s9k+D\/EI69FBTGXPmRSzP8ZDmIEt2jXqpyl4h+\/pe0SjNYfb\/kUhzeVmJPPnkkyqTbMau0sZt1NI4SbO90w8ns9FKsxOJlma0BMB4j27vD1FGphlCjCw3ePrpp5Xcoap5z5491XsjW41+6Ho97rzwUhnuUKAPMaJTl5Axsl13GdW1i4xs31VGdewgIzr1kBGdu8mo9j1kVIduMrpj56Bof\/fdAdsgEmkOFeb3jCvi9rSmBKXZHUqz98mcO1+Wj58sSydOco0VMcbKCZODIu2L8ZKzYHFU+7hooTSHJ1KZxf4skvkozc6gT3Np+9Olcp2vT7Pe6xijTSUVbtKM5tmono1jXlO3FSGJxjPS3Ohmgf8cZmg4wamXbbl5MqxTJynNzjYX1SKEkmYU\/cpLT5clQ0eqq+d4bGJKsB5qChW1C5akKZnGLabbwtys0qxawtZLRcYKKXr0eKnKSvM1kQ2zT4Pk2Ts+rLd5m4xAdmyJtptN26EFKZL53KQ1Ec2z0bz+hhtuUGMwYqxHSKUbqHy+bds21XQKFzowZiX6lqNvOqR50KBB6r3RVFnfB26ZZrsonVOUrV0iB1fNk9K1C6UoL1d25ubJjpw8Kc3JlR25OUFZZjPTHEnzbASyzOjfDCFG1U7NK6+8ouQfF7EAlqm\/Gyxz144i\/3Q0237mmWdk6tSp\/osHwM40282zbWHGYzRl19K8du1aVWU+mf9eoqXZpblhf6SleWtWjhoP1fU4RFIaJc3tTqc0hyBSmY1Gmtk8OxiMHlHW4XdSsW5Ow5BT9UqYo11OS2Gvp5Zm87iHYzDGux4\/frwsWrRIMjIypKysTL22NR33iPehNMcJN2k2x2nGkFN4bGOLMALDS2EYKnOcZqeCYc0izQ1mXC31Upm1RHY8\/lupylkkSiPC7M9amzTbWV87g6yl2X7Onq85m2dDmnWmORxamlF5GqKM94GUYiztUNIcqk9zOGoK10rl0ilSWYDic3VSj\/KhWCyW7fIxUQjsgX\/+M2QhMC3L6A+P4c+cipuheTaexwEc2\/\/gwYPy8MMPq79FSDO2hZ5+xRVXyMqVK1VWG9sUTbbxnJZmU5Y1lGZnKM2kJaE0hydSmY1Gmp2I9H1SVZp9mebfScX6+Q3SrHdBybMjMs\/57EwzjncIbCcUil21apVqyeaVcaUJMfGMNIdGnSEHPTy8OUve695LyXNjW+HGEx37\/MZ+HE++eed9VRTFJnfJUhnZpbsM79RVRnfraT8dEuw01GsbpLt4e7BwT3n5DZkyejQ6o9pPJYB6qcpaJqWPn6gyzZHgJM2pQHNIsxNekWZkU9GHF5lmZGNRSAx9mhMhzbW5a6Tqi7ekJneN+vutRrOHunpdR9uRSIacQsV3CGk48FkwNjiWicAJED4Xin\/pQmCYjs+vPy9OACDVeB4ZbCzD6Tuxs9A6mrqtUoWWkGapq5VtBfnyQa9ecmjDRqmvw2VC\/SszjysNR5dEHlBIi0JpDk+kMktpjk2a0SWurMPvpXLdtw3Ns5MbtJ5ESzUMUYqLzDhOQ5ZxQXnFihUqy4zn8XvQySFCvEJSS\/OhTZmel2aMxTz9zXdkbI+nJXPBQvvpsCweP0GJ86IPh9pPKSjNLYObNNtNre1m11qa7efs+cJJszl\/rM2zm4NYpLkmZ7UceK+DVGeuVH+\/GPoMv0V8wqb+6pG59QKUZmcozaQloTSHx25KHWuEap5tz+sUlGbv4SS8OCdGQmjr1q2SmZmpLlzjGIfiXxBmTEdtFbTmIsRrJJc0WycpySDNiYbS3DK4SbOd9TUj2kxzczXPdgJZ07Zt2wZEuPGMQxGLNOOkobzvZVKVsVT9mftExvf3Xu1wUE4mKM3OUJpJS0JpJrFCaQ6UZv25UR8E2WZ0eUJGOS8vTwoKCiQ\/P1+2b98ue\/bsUc\/rOiKEeAlKc5ygNDtDaQ6U4Wik2YnmkuZ4E4s0V2Ytl5K2J0rFJl+17jr1d+77a07WCqIaSrMzlGbSklTlrFDSXLVxftS\/P0ozAZRmH3a2GZ8f9UNQBwR\/J3v37lWijEDLAggz6oFEu50IaQ4ozXEC0uxUCCzRUJpbBi3AiYpQ0mzP6xRur28pYpLm7DQpffy3Upm5RP19ow5Y4193ov6imwdKszOUZtKSUJpJrMRLmg9tXiolHX4nh9JnitQ2x3le82P3XbYfE+IVKM1xgtLsTKpKs42deXYKLdqRzBeqeXakr\/cSsUhzVfZS2fXkKVKRudT3962KZ+vfVKL+opsHSrMzlGbSklTs2iol7c6QQ\/O+iDq75yTNqD2B4ehQMBBV9vv376+G15kwYYLUNMuxm8SbW265RTUr1uc3ffv2lWnTpvm\/z3hI88F1s6S887lS8tjxUt72ZDm0bFIzneslFluItSTb07Gt7GmEtCSU5jgBaUbBrs9791NjMYeLsf36+MN+zi3G9eobFHjPyaPHitREviNuOpRmNxIhzU60Wml+4iQ5nOXLNPt8Rf8lJ+ovunnQ0qyHndK3esgpfbKF\/l8mTicYqQSlmbQ0ewe3lfJuf1HiXJmRprqJ2IHjoR1XnfTfsm\/tPDlQWihSXyebN22Ufv36qaanX3\/9tWRnZap9eG5OtkyaNInSnKSEk+YzT\/i5fNS3vUx86xlZNPpd2Th1jOxMmyEVmcuCfkeOsWmBlHc5V0oeP1FJs4q2p0vVHox0kRo7HhzDtBgz00ySAUpznNg4Z66qdL1y\/MSIYtUXk\/yxYmJksXLCZMdYt2gJpbmFoTSHJhZprsheLLse\/W2jNPv\/1pOfo446yi\/L5njNL7\/8sirG9s0336ixom1pTnUozaSlqak4IHvfe0JKnjjJJy4OUdz2FNc4MP4VkZoqNfQehtSBTEGa8\/NypbAgXwWlOXmBNF911VVquEXEySefHPB9Drj817L10ROCfjNNCi3Njx0vNZuXRt36wctoOXaSZKdphLQklGYSFaoo0+MnSWXWMvspR2xptq8g6vu2WCfbzjIR0szm2T5woabkiRNV9exUQP\/W8Rs3m2eb0vzhhx\/KxIkTZdGiRWoYDgzBkWx\/E7FAaSbNifm3ZR6LsB+tKdsuVVkrgjLKbmFnmjHGMFqMOEkzxrunNCcn8cg0V2UudY1DGxdKaYffS+njJzTGU2ekVKaZkGSD0txCaHlMthPhWKUZhPrM9jYJNa+XSIQ0O0FpTl70b9n8TWO74PvSF0h0xvnLL7+U2bNnS3p6uhQWFqoKo60JSjNpbsxjsptER4Ldp3nrlkLp07u3v3n2+nVrVXPtjRvWM9OcxIST5nj0aT60YW6AOB9anhp9mglJVijNJCqaKs1mds0JUyjc5vEylObQUJqDwe8cw2sUFRWpbPKKFStkzpw5KubPny\/Lly+XrKws9bxdWCjVoTQTT6G\/axybVOB8xPl3aUszWLJkiRJlFAFr06aNfPHFF6pvMzPNyUtzSDNA9WyIcypXzyYkWaA0k6hoijS7CZxTRtm+wh\/tAaal0EIcrwjVPNue1ynctnlLQWn2YV8Qwsn17t27VTYZgrx69WpZu3atyjBnZmbKtm3bVH9mjGlpv9Z+nEpQmolXUMcg\/V1HKc3Yz02ePFl1tdCBTDOyzAj7uVWrViXNMY+EJl7SrMZp7nhm0o7TTEgqQWkmUdEUaTYPEk5yHOrkP9oDDPEmlGbn3z6yEmi2WVpaKjt27FCZi9zcXHWLDDO2EbLRlZWVQa9NZSjNpDkJ1dJJTTPOH8xwws40I8uM2gQbNmxQ+z07Nm7cKEuXLpWFCxd67mInaTqUZkJSD0oziYpYpFmfEOgTE6cm204nLST5oTQ7g78BiPPhw4dVNhlZ5z179qiALGMannf6W0llKM2kOQklzWq6SzhhSzP+fufOnStpaWmycuXKIGmGMKNKPv7WSepAaSYk9aA0k5Co3XvjppXqnDQpfeREqVDD\/4S\/Ko5myzhImMJs3trTWpsctBZikWZ1oabNcWqs1FRH\/w209t8\/pZkkK7Y0AzzGfg\/ijFoFOvB4+vTp6mIZSS0gzc8++6ySZlwUQZcbtCaKVporc9KltONZUrF+LqWZkBaG0kxCUytSi\/PD2mqpw\/bdvU1KHz1ZKtPGS61U23MHoaXZZMGCBTJgwAC5+uqr5bLLLpNnnnnG36fLlgX7MfEm11xzjbqKrunevbvMnDnT\/\/3FJM1LpsiONsdL7Z6t9lMpBWW5EUozSVacpBlAmFDkD0210WQbwozxm7du3Rp0jGxOdHa9qUGcoTQTknoklzRbDw9vzqI0Jxq1wXzbvq6+RsW+t++XnT3\/JBVLJwWNUWnHRcceLZWZaVK5a5taRtbGDfL000+r5qgTJkyQLbk5MmjQINmyZYsqitIU7IM4o3kDhJPmE35+jAx\/prNMG\/ySLBk7WDZNGysly2f5x6t0jSWTpbz7BVL+xgPNJ0+kxaE0k2TB3h\/+5Cc\/UV0r7OkIFPeDOM+bN08F+jNHK1E29ntEG60de3tEG27ETZqzlqvq2RVrv6E0E9LCJLU0M9PcHNQ2bLN6QWJZbdVDe6T83Qek9PFfS8ljx0cUBya\/qZby2muvqQMIgDTvKCxQwkxpTt4AkOarrrpKbrzxRhUnnnii6seln+934c9l5+MnSokdj\/wqbJS\/cb\/Inj3Wt05SGUozSRbs\/WEoaUYgy4x9IzLO8Sj8ZS8\/2mjt2Nsj2nCD0kxI6pFc0mydpFCaEw+2ou+wXuPbvPW4wf1qkZKioMyyHXamGU10TWlGpjlWaSYtT6IyzVKyheOYtkIozSRZsCUqnDRXV1er\/syoiB9KuiLFXn600dqxt0e04QalmZDUg9JMQqJ20WrD+bar72uoVaeSNRFsTLtPMyQZQqWbZ6O5dp8+fdQYtZTm5CWcNMfSp5m0PijNJFmwJSqcNNsRK\/byoo3Wjr09og03IM3vvvuuqtWC4cQ2bdqkjnmUZkKSF0ozCYk6KNTX+TYttm5NnSoMpow5gv23Lc0AzdLQrxnNeR9\/\/HEZP348pTnJoTSTeEJpJsmCLVGQ5iOOOMIx8Jwd3\/ve91o07HVsbWFvj2jDXp4ZyDKj2NuqVaskJydHysvLg86HwkFpJsQ7UJpJaHDO2CDN9dhfq302\/lfrq6YdBlOaMU6hrpKtY+OG9eoKLALSbAbEiqQGlGYSDZRmkizY0owsMypiZ2dnqwrZKPiFY93o0aMdY9SoUTHF2LFjYwp7faINiGEsYX+e5o4xY8bEFDimOcWkSZNU0Tc0xUdSYNu2beq3ES2UZkK8A6WZJBQ704wsMwJVQ9evX6\/kyQ4USsGwVJEWSbFPWhjNG5FAaSbRQGkmyYK9P0TXo9LSUr84r1y50j+8lFNgfxhLoEVPLGGvT7Qxe\/bsFg17faIN9DeOJezvQwfOY9CPGcJcUFAgZWVljkORhYPSTIh3oDSThGJLM4o64UCFkwicTOCgYgauyuKAgyIpJHWgNJNooDSTZMGWZhT6QkYR4lxUVCT5+flKnnGR2Ck2bNgQU9gXnZMtcAE9lrC3Z7Rhb89ow\/48OiDLeXl5qviXFuamFLWkNBPiHSjNJKHY0gxw8NDijIAo64BQ7du3L2D+cNgnLYzmjUigNJNooDSTZMHeHyIgzsg4Q553796tAhLtFKgFEUtgP5rMUVxcHFPgwkQsYW\/PaMP+Ps3A947zHfwWkAioqa3znarqc9oIoDQT4h0ozSShOEkz2L59uxJnNNVGMyYEZApXZUnqQWkm0UBpJsmCLcxu8Ze\/\/EWefPJJfysqCPW1116rhCoUH374oZx66qly\/PHHy5\/+9CfVJDjajCVqhPTs2TOiFlwrVqyQRx55JGC9UMTq5z\/\/ufzud7+T008\/XcWXX36p1gP7dKwbpuH29ttvV1lWHPfffPNNefnll6Wqqsq\/LDyP7lf2Z4Bk\/s\/\/\/I9aHi46NAe9evWSzz77TK2f\/p727t0rl156acQV0MFDDz0k7du3l4MHD9pvocC2UPP7dxmUZkKSEUozSShu0gzQtGru3LnqAIqCGSgGRlITSjOJBkozSRZsiXIK7O8gvMcdd5ySMlu63MCwjFdccYXqE4vjKIppnnHGGarZr9tx1Yl4SPNf\/\/pXOXTokHqMolannXaa+iwjRoyQgQMH+jKpDRKNCwQQyGik+f3335c\/\/OEPctddd\/nfJ9HEQ5pxDnPJJZfIU0895SrNGkozIckNpZkklFDSDJBp1kUzSOpCaSbRQGkmyYItUU4xYMAAtf+DeGL\/h0wqmu5CziCIkC4M04ehGE3BxPyovm0eQ7HfxGPcQkCvu+46FbjojOKZqAh99dVXy2WXXSbPPPOMklktzRUVFeoWy8WQj5ByyCukHMMG3nHHHUr+7rvvvpDSDC6++GI1HRWwtTRrHnjgAVUx\/NVXX41YmrHO06ZNkxNOOEG1RMN2QzG1m2++Wa0bthH6EBcWFgZMw8V3bA8IsP5cGMYSy8f9F154Qe6\/\/365++675fXXX1cXBG677TYluHgNsv+33nqr\/PGPf1QX78vLy9Vyv\/76azUv5sO6dOnSJUiwsY1uuukmGTdunHTt2jUiacapKvYrvn1LeCjNhHgHSjNJKOGkGQc29GWOtFI2SU4ozSQaKM0kWbAF2SnQrBlSO2zYMHnssceUvJrSjGwyhi+yRRLZXEicE3379lVNtyHgqCINUYVkIsuLuiB4X0gkCmxCYHv06KGGQYLc4f0hfBBFiB6aFn\/66afq\/V955RX55z\/\/GVKa8fjss88OyjRrXnvtNSWoEOZIpBnF0vTyHn74YbWd8Jp33nlHBe5v3rxZFi9eLG+\/\/XbANNRFmTFjhnTr1k19LvQhRlYfmWJIM57De0GE8RmxvW644Qb1fWCbtGnTRn0uZIwh0+gihnnxemxLFPHCay688EL1nZnfK4T8888\/V9sf7x9KmjE\/TlO1NDPTTEjyQWkmCSWcNJPWAaT5k08+URkPtCpAnze3k0FCKM0kWbAF2Y6FCxcqeYOYQcBOPPFE2bVrV5A0Z2RkBB0rTz75ZNeLi5BYZF7xGggepBNDSD366KNKePHeEGuMpYzMKwQRmeczzzxTvR8y0ZB5ZJm1RGJZaP3l1DwbfZrxHueee656PURRN8eOVZoxf+\/evZX04jNgHmwXSDHeE1ne+fPnq9c4TcN7nHfeeQGfCyKOx7m5uepz\/f3vf1cXa3H\/3nvvVc3QsU2w\/lh3bEMsA03PtTRje2Es62XLlqkMPNZJf69oIo++zJB0fMfhpBk07jIazmkjgNJMiHegNJO4o66o1tWpOOqoo+TII490jP\/6r\/+S\/\/f\/\/p\/89Kc\/VfHjH\/9Yvve970Ud9nIZzRv29+EWX331lSr+hswHTmhw0kiIE5RmkizYkmxHx44dlfxCNhE45qGIFsTZlGbdb9kEYqwzpRoM1bh\/\/365\/vrrA6QZ\/YEjkeYPPvhASaJeP6Cbd4eSZrt5tsZJmtEvefr06fLRRx+pdYAMay6\/\/HJZu3ZtwGdFZhiFxPQ2wrmB3h54LZpKYx2RWYeA29Oef\/55ee+99wLkHOBiBZpzO0kzMtQQ9VDSjG0CMe7Tp4\/6PMg46+2GPtjnn3++aqaOCxG\/\/vWvVR9uex1MKM2EJDeUZhI39AHYBAd3NHfCQRfNsNFnCE3E0BQNgf5XOGjFElgGo+VCf5ehAt85MhO4up+ZmalOTHBSQogTlGaSLNiSbAYkC5WvtbgBCPODDz6ohisKJ83oc4wmwhjnGc+hEBgEDVlO9JPWzbMhyxBds3k2pmO5EEWzeTaaIOM9sf\/FMiCM6NcLuYacQ0DDNc82wTHYlGZkZvU6IHuOrDAukmL9kRmGFCM7q1m9erVq+mxO69Chg5J79BXGWMp4LY4faEZuT2vXrp1MmTLF308Zy8HFAYh1JNKMZeJzIVt85513BjTPxneI\/tNXXnmla2EwgM+FTHO4Sug4Ta2tw96DfZoJSUaSS5qth4c3Z1GaPQwOTjiIoRkuTghw4EWWUQ8vhcBBL5ZA5rIlQ3+OpgaGD0nmsD+PW+A7x8kRhBkndsgyh2vKRlovlGaSCiBLjKbGpkxBZtFXGSIJWcR+EHJrirUJ+vdCPFEg64ILLlD9ejEfjqv\/+Mc\/1LBVCN28G1KJDCxE78UXX\/QXAkOhMawHil\/hOWRItSjj2AxRRHEtyB+k0pZmPOcmzb\/97W9Vk2h8LkimWd0bxbOQBT\/ppJPURQKcA5if89lnnw3K0K5atUoV2MJnRYEwBDLUeC2es6dheebnwoVaLA\/z6O16yy23+LPp+Hxoco1tgmbX99xzj\/z5z39WWXa0AMAy9EXdt956y19EzY1Ipblxl2Gd04aA0kyId0hqaWam2dvgKiwOXDj4oC8XrqxreUazMgSu\/MYSejlNDVTejCVwxTuWsJcXbdjLizbs5UUb9vZ0C\/RhxndfVFSkTkpwohiqGRtp3VCaCSFeAJW1ca7hdEEjWijNhCQ3ySXN1kkKpdn7QJxxJVtXtdyzZ48KSDQCRU5iCYh4LFFcXBxTQAJjCXt50Ya9vGjDXl60YW9Pt4Ao43vHBRRkKyDMdqVYQjSUZkJIS4Jhr5C5RnP1UFnmaKA0E5LcUJpJXHDqzxyK3\/\/+96pAin4dhBpVL8NdzcVQE2jmhUDxEPRDihYURcGwG+HeC6DfE8Z4NOdFE+Mf\/ehH6jPoQJ8xMGTIEPnlL3+pmqmhyRqafaF5GMBQHhh2yVzW3\/72N9UEzQZCevTRR6umbdFu26aCbYJtY74fhgDBdo5kSDAM54H+atgeL730UsBrItnWhGgozYSQVIPSTEhyQ2kmcSEasUPfVvR\/QrXJaGTqiy++UP2OkLkE6NuEfl4o3BEN8ZBm9EHT09BHF58F2VNIc79+\/dRzyKTiMUQSj6OR5sGDB8tZZ52lpDuS9YwHsUgzMshnnHGGmh+fG+uO7WKCz2EWT4nmN0NaF5RmQkiqQWkmJLmhNJOEYQqSCYZvwLiKeqxHgKImEGKIFSpvoqolwnw9KmGiUIeJFmjcogAJiodgKA4UIsFrhw4dqop6oGDIc889p5avpRkiiNsbb7xRLRtDWACM64iiKKikicqa9913X0hpBhiqAs25MBaxlmYNht+YOnWqEuZIpRnvj4qoyFqjAjlAxhoVTFHkBVl5VFSFmKJAC9Yf07DuwPxcqJiKbYEiMv\/+97\/V54GMo8DJQw89pKqOYp3wGlRRxTqhcAvWS0sz1uWBBx5Q2wzLQvEUDCFlfhY0t9ffFwq+YP1C4fTbIARQmgkhqQalmZDkhtJM4ootyk5ihKbVKAqF4TIef\/xxNY8tzZ9\/\/rn9MpXNdareCVC5EmNCYlmoWIohM9BnF9lPPSYlRA7VM7U0Y77OnTur90TzcMyL+1gnVCAFqD4aTpohh6ecckpQplmDpsqvvfaaP8JJM8QXGXQsD58Dwzph\/d944w3VPB2vRxGupUuXquXpaSjshWkYT9Lpc0GaIb8Akq+lF2KNSq7YJm3atFFiPHfuXFVtFFWuIc3YhlgOlod1wevd+nkhO4\/tY\/ZZtn8XhISC0tyIub\/g3xAhyQulmZDkhtJM4gpO8EKd2KEPMuQVQgVR1iJsSzOk2sbMutqgYAcqNOO9dVNhjAltZkeffvppNYaklmZkntH\/FhlaBPohQ7QhfDpLOm\/ePMfm2ejTfM4556jAa3UG3Ema0Sw7GmmGZOtlIPuNebQo43NhmAwM4QQgyvY0fC6M5Wl+LvSRhjQjGw6QscbnwHbBkChYDrYJtg+2l96GWprxfaGFAC5mYKxlXFhwarKNcUQxPyTcxhbnUL8T0rqhNPvQfyP2LSEk+WjcZVCaCUlGKM2kWWnXrp0SZfTzRfz4xz+WKVOmBEnztm3b7JcqAYTEmiCrCcGLRJohlrY0v\/\/++0EnopFIs908W+MkzZBeZHg\/+OADJe7mcxDZzZs3+x8DrDtEV0v5McccI6Wlpeo5ZHcnTJig3h\/vhWXZ05555hn1uez1w3tBnoEtzegfjrEoIcV4nZM0Q9qR+cbyMUazvXxkyPGdOgkzIdFAafbhdGHK\/rsjhCQHlGZCkhtKM2k2IF6oKI2+rxo0g4bYYkiicNKMQmCQMv0cRA9ih0JgvXr1Uv2XIYGQcCwToomCVGhaXF1dLRdeeKESa7N5NvpA4z3R7Bh9qHH\/kUce8TfPHjBgQFAxrmikecSIEUo60dQacoxm3DrbO2vWLH\/TaQ2KpOntoEFW9+OPP1brBHEFkNa2bduqacgSm9OmTZvmz07jcyFDjPuRSDP6cGNeu3k2vjvMi6bc+Oy6ybsJ+mHbFwAIaQqU5kCcMs3Dhw+XX\/ziF3LyySf7AwUEOZQbId6E0kxIckNpJs0G+tqi6JR5UocsKTLPKOSFfrKhpBlAHnFyiH7RkDc0FQYQ8b\/\/\/e8BhcDAyJEjVREwBJpJ46TTLgSGDLbZjxoyCVFEwS1kp1EQLBppRjNyNPtGthjiqSUZjBkzRok8nsP72pIJwUWBLnPZ6KeMYl8QW7yvLvoFWYZk62kISDW2r\/m59LBV4aQZr4E04\/Pi8y9btsxfCExLM7YhtonO3mtWrlypmqyfffbZ\/mG4cFHAFmtCIoHS7A7+phDY1+CiHiWZkOSA0kxIckNpJimJmZnRYeM0rbXhtA2ctpeehorckHWneQiJF5Tm8AwbNkwGDhxIaSYkSWjcZVCaCUlGKM0kJaE0R4bTNnDaXhju6qKLLlJDVukssz0PIfGC0tyI+beGW7RCQTDTTEhy0bjLoDQTkoxQmklKQmmODKdt4LS9zO0YapsSEg8ozT7035jZXUNPgzSjT\/Ppp5\/uDxQEdOo2QghpeRp3GZRmQpIRSjMhhBBPQWkODwqBoZI9M82EpC6UZkK8A6WZEEKIp6A0h4fSTEjqQ2kmxDt4QpobFVeDE5VafwMWfW7imwp8zxzcnCHv9ugpJdk5xmtxctNIuHMaU64ZDAaD0bwRTL1UZa+Q0ranSNXmxSGlOR7774YFqcNKSW6+DO\/eU0oysjFIcuCbOWG4c1OjqWCIPRYCIyS1oTQT4h0ozXE46WIwGAxG0yIYSjMhhABKMyHewRPSrOXYnmJLc+N8Pn0+tHmzvNejR0zSrJZon8UwGAwGo3kiiMilOS77b4DbpkgzsJcXbRBCiAuUZkK8A6U5HiddDAaDwWhaBEFpJoQQQGkmxDt4SpobzyECpVnT2Iw7ftIc2CycEEJIyxK5NMdt\/43FNEGa1fvbEhxtEEKIC5RmQrwDpTnsHIQQQpoPSjMhhABKMyHewZPSrOXYlubGOX3SHI9CYEC\/H\/\/xH\/\/xH\/81779gIpdmYC8v2n8NC2m6NDcDqJBdUVEhBw4ckL3lu2VXSakU7yhSUVpaGjZ2796tXotlsNo2IckDpZkQ70BpjsNJF\/\/xH\/\/xH\/817V8wlGYNRPe2226TI488Uo444gjH+P73vx8ybrjhBtm0aZMUFRWpgEBDngkh3ofSTIh38LQ0N57U1Et9Xa3gHxpt10q11EutfLcxS97u2ktKs3LV47pakfpaNJerldo63zlPfYNj49YpItNqQgghiQD7Yey29fXQahGpzlwpOx47USo2L5Q6Jc2+8B0n9HEBF0jju\/8uys6VMV17yvZNGWFlHTgdr6L95wayyddcc43cd999cujQIfvpiEBWuU2bNnLttddKWlqaZGdny9atW1X2WWedfdu3kfr6ejUNt4SQloXSTIh3SBppRviEuVYJsinNO3MK1GPgO8zrbHPDWVjgwgPDymUTQghpTgx5rPPt3etz06W831VSlbNYXQRt3GfjoqjZj7jhdXHCK9KMZteXXHKJPPHEE1JdjcsIsdG5c2e58MILZd68ebJ27VrJz8\/3izOWD0F2kmRbqAkhzQulmRDv4AlpNk8fnE5CGgVX3\/Fp9sFNWTKoa0\/ZlZffMF\/DvA0He8yldjEBr2UwGAyGd6Jh2KiG3bQSuNw1su\/dNlKTs8y4COqfpeEx\/o89vL28aKORaKXZ93J7edFGINu3bpNzzz1X+vbtG7b\/cc+ePeXss8+WM888U6ZMmRJScp977jk555xzZMaMGbJq1Sq\/OH\/33XdSVVVlz04I8QCUZkK8Q\/JJs2pT7YsDGzPl3e5PS3lmjv9p3\/+Qda5Rr1WnEMHnJRb2SQyDwWAwmicaMsnqf2irXScV2aulYvLbUpmzsmEv7ntOzRaw347H\/ruRlpbm7IxMOf300+Xll18OK8xz5syR22+\/XQnvtm3blDyH66s8aNAgtfyJEyfKsmXLlDjv3LlT9u\/f7884E0K8A6WZEO\/gCWlubKAd+LhRmhui4SQD\/2rRZG\/nbnmjRz8pXLVK6msgynger\/NJs29e\/F81+HP85ztJ89cWYzAYDEYzhhI1vftvaIpdU7BRahZNkJrCtf79tz5K6P029vDKax2WGVU0ULB+oxLmUZ26qchNXyv1WpzrsI4OgYu4jddxmxYNpKeny8knnyxDhw4NK8wAgoxK2vo+ss3hpBmMGjVKvc\/YsWNl6dKlqp+zKc4mlGhCWhZKMyHeISmlGcKsplfUy+QPh8sX\/QdK\/sq1UpqRq4qCFWdlS2lerpRkF0hJZoHvfk6eY5Tm5Mr2nHwGg8FgtEAU5eTKjuwc2Z6XLTvzcmR7VraUr1kih9bMl13pC9XoCMXZuSrs+ztz84KWF20UZWarMIVZx\/aNGeq57Xn5jrEtP0+25RXEFMVb8mXO5Gly0dl\/kJEjR0ptBFW7bd544w0ZMGBARLINxo8fLyeeeKJ6PxQIy83NVU21Ua1bL0N1cYok204ISRiUZkK8g0ekWV\/y12JsSbP1GLsNteuoFJG9VTLnvU\/k445dZHjnzjK6Q1cZ1bGLjOzUWUZ27CojO3SXER27yYgOXZyjYzd5t1tPBoPBYLRAqH10hy4ytGNXGd6xu3zSoaeMaddFhnTrIuM6dPPtxzv69utq396xq9pvj+nYST7p1DFoedGGLcpOMbxTV9d4p2uPmEJ\/PsTyaZOjFtVx48bJTTfdFHWFbfSZPvroo2XSpEmyZs0a2bFjh+rf3BRpJ4QkBkozId4h+aW50tdEb09piezMyZGdGQWyM3uL7MjKUtmL4txc2ZkdnGHWUZSVK4c3ZzEYDAajBWJnZp6U5OZIUU6myh4XZWdL8ZqlUrl6nso447EZO7OzpDg7U+3fd23KD1petBFJphktmJyiLDtPKjKyYwoz0\/zRRx9FnC0GX331lRJmNK2OBmSaf\/WrX0mfPn1UYbB169YpaUamWUs7m2YT0vJQmgnxDh6RZkIIIa2SGt05x9d7Gbc1heulZtkkqSncaHXdSRzo0\/xZj95Klsd16yW5q40+zW6owpSxoYd7Wr58uZxwwgny4osvBgwD5Rboh4xhqfbt22cvMiSjR4+WX\/7yl9KxY0fVPPvbb79Vmebt27craQ41BBUhpHmhNBPiHSjNhBBCWo6GWlqQZd9AgfVSU7BWDkx9R6pz1zSbNAMU0tpduDWiglo+YhdLLaiHDx+WJUuWyCmnnCJdu3YNK86vv\/66HHvssaoAmA70Sw4F+j4fd9xxavzn1157TT7\/\/HOZP3++bNq0SYqKiuTgwYNsnk2Ih6A0E+IdKM2EEEJaDuWdGKu5YZSD+nqpyl0luz54TKqyVsQlm+tlTGlG9hjifMYZZ8iDDz6oJNaWZTsiZeDAgUqY27Vrp4R5+PDhqmn2ihUrVCGw4uJi9X66gnY0yyaEJAZKMyHegdJMCCGk5fC7mS\/TjIfVuSuleMDlUpW5tNVIM2QVhbggzhhD+ayzzpI77rhDNb+2RTlaaW7fvr2qlt2tWzd55ZVX\/MKMytmZmZnqPfHedtPsaIuSEULiC6WZEO9AaSaEENJiKCeur\/OJGm5FpCprmZR0OFWqNy9qGIzZq0QmraEwBdgU55UrV8rFF18s1113nZSXlwfJciTSjKJiDz30kJx66qlqSKoPPvhA9WnWwpyXl6cyzHjPyspKSjIhHoPSTIh3oDQTQghpURrVzzdeQnX2cil74nipzVjk7UxzHNbNlmCIs26qvWHDBrn66qvlyCOPlCOOOMIxvv\/974eM3\/3ud\/7s8pdffqkKf0HIIcwlJSWqSXZVVZW9WoQQD0BpJsQ7UJoJIYS0GBDFOrOJdr1PmkseP1FqNi\/0dqY5dKI3ImxptsW5oKBAVbdetGiRyhCjeNfYsWP9gcxxuIAs47VYBpalhRkFz5CNVt+BtZ11FjtcNpsQkjgozYR4B0ozIYSQlqNe18wWkdo6Jc212Sul+LFTvN88Ow4+aQuzLc5lZWWybds2ycjIUBliiO+8efNUxjjSwGvw2qysLNmyZUuAMOt1cCPUc4SQxEJpJsQ7UJoJIYR4iHqpyl4hpW1PkarNiz0tzb7G5LFhy7IdEOc9e\/aorDPkOScnRwk0mm4jMFxUuDBlGf2jIxVmQkjLQmkmxDtQmgkhhHgISrMdOuuMgl0QaGSfIdEIiHCogCQjDhw4oMIUZhvzPQkhLQ+lmRDvQGkmhBDiISjN0UQ8iffyCCGxQWkmxDtQmgkhhHgISnM0QQhJXSjNhHgHSjMhhBAPkUzSHDu2BEcbhJDUhdJMiHegNBNCCPEQlOZoIlaclhGvZRNCYoPSTIh3oDQTQgjxEMkjzfHAluBogxCSulCaCfEOlGZCCCEegtIcTRBCUhdKMyHegdJMCCHEU1Rmr5SStqdK5eYlKS\/NhBDiBqWZEO9AaSaEEOIpKM2EEEJpJsRLUJoJIYR4CkozIYRQmgnxEpRmQgghnoLSTAghlGZCvASlmRBCiKegNBNCCKWZEC9BaSaEEOIpKM2EEEJpJsRLUJoJIYR4imSSZqdhn5ymEUJItFCaCfEOlGZCCCGeIpmkmRBCEgWlmRDvQGkmhBDiKSjNhBBCaSbES1CaCSGEeApKMyGEUJoJ8RKUZkIIIZ4imaS5rq6OfZgJIQmB0kyId6A0E0JIilNTUyMVFRVy4MAB2b17t4rS0lIVJSUl3ovl30rJk6dKSdo0KSnZGfy8B6K8vFz27dsn3333nRw+fFiqq6spz4SQuEJpJsQ7UJoJISSFOeqoo+R73\/teUsUFvzpGdrQ5US477hj5vsPzXonNmzfL9u3bpaysTMlzVVWVf7tToAkhsUJpJsQ7UJoJISSFgTQjC+oG5K4lw4nafTvk4JS3pHbPNvupIOzlRRtN5ZhjjpG0tDTJzMyULVu2yK5du1TGWS8zlmUTQgigNBPiHSjNhBCSwoSTZi9TW1urwotAmmfMmCErVqxQ4rxz507Zv3+\/PRvlmRDSZCjNhHgHSjMhhKQwySTNEORbbrlFZW7BmjVr5Pbbb5fKykp71hYH0vzZZ5\/JnDlz1HoWFBTI3r17VWEwQgiJB5RmQrwDpZkQQlKYo48+OkiavdaEWK\/HxIkT5aWXXlKFyzSvv\/66jB8\/vsVl1M54Q5rff\/99tc4LFy6UjIwM1UQbNPd2dXo\/r33HhJDooTQT4h0ozYQQksIkgzRr3nzzTfnmm2+UIGtJXrx4sfz73\/8OEGnQ0hINacZ6jRo1SmbNmiXr1q2T4uJi9Vxzr5t+P\/t7jbXfNiGkZaE0E+IdKM2EEJLCeF2azXWYMGGCvPrqqwFZ3VdeeUXGjBkTIIZeWG9TmmfOnCnr169XQ1GB5pZmGy9sH0JI7FCaCfEOlGZCCElhvC7NJpDla665Rvr06SOjR49Wt+eff74aD9mmOdcdEmxnbyHN\/\/nPf4IyzTpL3txyb7+X\/ThSkNE3x\/VGP200O3cLPd53qMC44FgWlqmXTwgJD6WZEO9AaSaEkBQmmaQZ64N1hTAPGDBAhg4dqsY\/Np9vaUxpRqZ5xIgRSppXr16tKmjrebxCpOsCkf3000\/ljjvukN\/85jfy\/e9\/X4444gh129Q47rjj5Oabb5ZPPvlEcnNzpaioSEm0FmhCSGgozYR4B0ozIYSkMMkkzckEpBlFy5BpRj9sZJrLyspaZJuaTdftpuH2Yyd27NghV155pVx88cXy5ZdfKrmNB7iIgCJul19+uVo2Ko1nZWX55VlnngkhzlCaCfEOlGZCCElhUkWazXVGM+7mXnf7\/XSmGVlxSDP6NEMEneZNNJGIsRsQ5tNPPz2oanm8eeONN9T7ICu\/adMm2bp1q9peBw8eDHhfncm3I5bPSEiyQmkmxDtQmgkhJIVJBWm2h3tq7vW23w+P7UJgyDTrQmD2\/M2B+Z2a73\/DDTfI3LlzHaUT81111VWO1clD8fTTT8sf\/vAHOffcc2XatGmOy3YC4oyssx7bGuKM7DzEWXPmmWfKSSedJD\/60Y\/k2GOPVfe7desmVVVV\/nns3wMhqQqlmRDvQGkmhJAUJhWk2Ys4DTnVktLsxg9\/+EPVNxmyCnnWWXrEF198oaZXVlbaL3MFwot+z3gNpPecc86Jqn\/y1VdfreQZy9m8ebNs2bJF9VvHb1SvF6JNmzYydepUv8ybz0Uq6YQkO5RmQrwDpZkQQlIYSnPkQNBuv\/12Vbzqv\/7rv+Smm25S91FB2iYe0twcGVMtzTpMeb7zzjtV8\/Jossy6qra+j8xwNNI8ceJEufXWW1Xf6UWLFqk+zthu4aT5kksukR49ekivXr0Css6EpDKUZkK8A6WZEEJSGEpz00DzYy1nEMt77rlHSZuWuHhIc3NgS7Mpz7\/85S+lsLCwyeuLjDGqnNu\/r1CgOBj6NqMyOrZbenq6bN++XQ4fPhxWmseOHRuV4BOS7FCaCfEOlGZCCElhKM1Nw5RmDMXUuXPnAGHT0nzUUUfJ9773PRVaSPV9Pb2lwxZmLc1HHnlkwJBe0YBtgky82R85ErANf\/rTn8rgwYNV1nnJkiVSUFCg1iOcNGdnZ7NpNmlVUJoJ8Q6UZkIISWEozU3DluZBgwY5SnOyZZrN5tkosoXxk6MVUTSthjDv27fPfiosyDSffPLJ8s477\/ibaGMdsKxw0oyseLTrSkgyQ2kmxDtQmgkhJIWhNDeNVJNmp0Jgt912mwwZMiSqJs\/FxcVy2WWXOfbzjgRkl1EM7N133w2Q5kgyzZRm0tqgNBPiHSjNhBCSwlCam0a00oxxmrU0h6M5t7secsqUZR3jxo2T888\/P6qMMfoxH3fccaoAmI6ioiJ7Nlcg7\/fdd5989NFHSqDT0tIkLy8vYB2wro8++qhMnz7dXywNop6fn09pJq0KSjMh3oHSTAghKQylOTEkizQDW5Z1ILt70UUXqXGX7d9IIoBwowjYc889JyNHjpRvvvnGXwhMV+TW60YIoTQT4iUozYQQksJQmmPDbRtpaR4zZox8++23qnk2mi7r+ZMhI4rfxYYNG1Qf427dukWVcY4EU9BfeOEFOfbYY9X7vP\/++\/4iYGiaXVZWFlA9mxDig9JMiHegNBNCSApDaY4Nt22UKtIMUV65cqVccMEFcvbZZ6tsMEQ60qraphjbsW3bNhkxYoScc845quiYFuavvvpKFixYoN5n69atah3MMavdtjkhrQ1KMyHegdJMCCEpDKU5Nty2USpIM9a1srJSysvLVb\/it99+W6688kr5xS9+ETRslVvYQ1mZ8ZOf\/ETOOOMMefDBB5UsQ6AnTZqkhBnNslHYa\/fu3f4ss7lehBBKMyFegtJMCCEpDKU5Nty2UapIMzK8GGsZ4rxlyxb1OdBsGv20x48fL59\/\/rmMHTtWBfoh2zF69Oiw8dlnn6nsMpaJZW\/atEm9F\/qAI6NtZpkJIY1QmgnxDpRmQghJYSjNseG2jVJFmoEpzjt27JCsrCy\/PCMrPGfOHCW8TQ0sA8tCdhnLhjDjvQ4dOqR+m27bmJDWDqWZEO9AaSaEkBSG0hwbbtsolaQZQJzRVBv9i7U8o8k2JBeZYXw+p0C\/5HCBZWBZWKbOLqNJthZmbCu37UxIa4bSTIh3oDQTQkgKQ2mODbdtlGrSrNHyjMwzBFpLNGTXKVD5Olzg9aYom9ll3DqtBwj1HCGtAUozId6B0kwIISkMpTk23LZRqkpzItDya4fTc06vI6S1QmkmxDtQmgkhxCMkQrgozbHhto1SQZoJId6G0kyId6A0E0JIC5PIjBqlOTbcthGlmRCSaCjNhHgHSjMhhKQwlObYcNtGlGZCSKKhNBPiHSjNhBDSgjhJmdO0pkJpjg23bURpJoQkGkozId6B0kwIIVFSU1OjoqKiIqIKw3ZgXv06VCmuqqpylbNYoTTHhts2ojQTQhINpZkQ70BpJoSQCIEoHzhwQG6++WY58sgj5YgjjpDvfe97Ucff\/vY3ycjIkC1btkhpaans2bNHCbgtWm7CFg2U5thw20aUZkJIoqE0E+IdKM2EEBIBEGZkiK+88kq5\/\/77VXa4KWAc3IcffliuuuoqWblypZLnwsJC2bVrlxJycwzbeEBpjg23bURpJoQkGkozId6B0kwIIWGAMO\/YsUMuvPBCadu2bcxCBHHu3LmznH\/++TJv3jxJT0+XvLw81XQbzbXxfvGC0hwbbtuI0kwISTSUZkK8A6WZEELCsH37djnzzDOlT58+IWUIsvvQQw\/Jueeeq+KLL74IOX\/\/\/v3VcmfOnCkrVqyQ7OxsJc5mxtktIuWoo44KkuYAGtbPXma079Pa+PGPjpGXXnpJRo4cKbNmzVLSjO+OEELiRWVOupR2PEsq1s+lNBPSwlCaCSEkBJmZmXLSSSfJG2+8EVKAwdSpU6Vfv35qvm3btsnpp58eNmv85uuvyvHHHy+TJk2SpUuXKnFGVjucOEdKSGnGYlwWFe6ztnYozYSQRENpJsQ7UJoJIcSFVatWKWEeOnRo1BKJ\/spXXHFFWGmGAI8aNUqOO+44GTduXMTiHCm2NPft21cVIvv1r38tl15xudx4243qPfH5EGg6TkT++te\/qr7mmp49e8qMGTP8v4N4SbP9vdrReGXDOez57bDnt8Oe3w57fjvs+e2w57fDnt8Oe3477PntsOe3w57fDnt+O+z57bDnt8Oe3w57fjvs+e2w57fDnt8Oe3477PntsOe3w57fDnt+O+z57bDnt8Oe3w57fjvs+e2w5w+O0BxMnyIl7X8vFds3+VsFEUJaBkozIYQ4sGTJEjn22GPl888\/j1qY0TQbEgxxDoc+uZowYYJ6zfhR70v2pFFSOG+CFKdNlwMbFkpFxtKgQF+3qqxlYePS3\/xQDm1aLBW7GgUQoJjZ2vT1snvPXrnjjjvkkUcekVtvvVWKiooaTvYa1681Ek6aT\/jFj2XogI4ybfBLsmTsYNk0bayULJ+lvpdIozorTaqzl4cOzJOVFvS96gia3w6+nq\/n64Ne55XX2\/sEMw6umCjlT18m+956SKTykLF3IoS0BJRmQgixQIYXBbS6du0atTBrIMznnHNORJlmLaZ9e\/eS\/n\/6X9nZ5ngpeSxMPH5i8LQQcWDi6wGZCkjz6jVrZWnaYnnggQfUkFeQRAx\/Za9XawTSjArn1113ndx4441y8skny7Rp0\/y\/hwEX\/Vx2tDnR9z00McoeD\/6e7MA8iNLHT3AMe347+Hq+nq\/38Osd9gtm7HvrAandsx0dZuxdFCGkmaE0E0KIA8uXL1eZZjS\/jVScV69eLQUFBf7Hf\/rTn1QRsVBoMUXRsP\/5n\/+Rf\/fvJkvGDZbMGeNk+6Kv5buNc4KyzPHKNK9bvUbqa+rkgw8+kOuvv14efPBB2b17NzPNzDTz9Xw9X98Mr7f3CQFRVsAm2YR4CEozIYS4AHH+7W9\/q\/quRiLOw4YNU82c0S94586dKjuJDG448Lpf\/OIX0r59eyXp33zzjRJw3a\/Z7icXjcjafZo1kOb01Sslf2u+Xw5R7Gz48OEqO96U90olwklzvPo0a+zv145w2PPbEQ57fjvCYc9vRzjs+e0Ihz2\/HeGw57cjHPb8doTDnt+OcNjz2xEOe347wmHPb0c47PntCIc9vx3hsOe3Ixz2\/HYQQpIfSjMhhLgA4V22bJkqBgZpCifOkM02bdrIWWedpYaSQkXscK9B9WwtzG+99ZYqBrZw3nzZvHlzwqV5dfoqKczNldtuvVUNlYU+zciUR7P8VKW5pZkQQggh3oXSTAghLkCai4uLZfHixUqcIZZVVVX2bE2md+\/eqvgXhBlZ3lEjR6h+s8hw6zGb9+\/fH9QvOhqpdZNmEh32No+nNIe7sBIOvp6vjwW+vmVfTwhJDijNhBDiAmQVmV6IMzLOv\/vd7+Suu+6SgwcP2rNGzZNPPiknnniidOvSSV577TXVRHv69OnqfSDMeM99+\/YpSbeHgYrmJI3SnBjiKc2EEEII8TaUZkIICYEpzhi3+cILL1RFsyC0TQHLu+++++SUU06R\/v37y6BBg2TMmDEqw6yFGf2h9+7dqzLdtiDbGc9wUJoTA6WZEEIIaT1QmgkhJAwQXd1Ue+PGjXLllVfKkUceKd\/\/\/vfliCOOiDrQ3\/n111+XESNGqKrZKPy1YsUKyc3NVe\/x3XffSWVlpWP\/ZVuiw0FpTgyUZkIIIaT1QGkmhJAIMMUZBaLWrl2r+jqjSfVXX30ln332mcoYRxp4DV67aNEiWbNmjeTl5UlZWZm\/D7MtyxpIs91cOxSU5sRAaSaEEEJaD5RmQgiJEC3Ou3btUuMvZ2Zmqgzx0qVLZe7cuSpjHGksXLhQvRbNsbds2aKEC83AIbhuwgycss+hoDQnBkozIYQQ0nqgNBNCSJRAnNHnGFlnDNGUk5MjGRkZsmHDhogD8+O1GFYK\/aMPHTqkMsjRZJEjgdKcGH70Q0ozIYQQ0lqgNBNCSBPQWWdkh\/fs2aMCzasjDcyP16ISNypk29ljNMPWWWV9vylQmhMDpZkQQghpPVCaCSEkBiCzp59+uhrHGU12Me4y7nfv3t1ftEvLrx3NAaU5kNq6ehUisW1\/Lc3Dhw9Xze0pzYQQQkjqQmkmhJAYMCX4oYceUsW90MTaFmS3SDSUZpv4bHNKMyGEENJ6oDQTQkgMuEkzROryyy+XSy+9VP7xj3+oZtjNLcyA0uxE7Nue0kwIIYS0HijNhBASA27SfNttt6mCX5iOaSj4RWlueVTDbLXtY9v+lGZCCCGk9UBpJoSQGHCT5tGjR8vZZ58tL7zwgqqubQszpbll8PUyjx1KMyGEENJ6oDQTQkgMuEkzHiO7DKk69dRTlVRRmlueeG11SjMhhBDSeqA0E0JIDLhJ83\/+8x\/Zv3+\/mqdfv34yduzYoAJhzUE00ox1imV4q2QgXp+M0kwIIYS0HijNhBASA27SjObZF198sVx55ZVy8803y759+5Ii06yHyUpV4rXVzXGaKc2EEEJIakNpJoSQFEZLs5bhcJlkU+hTUaAbP5H7NoiE5pRme011GTN7OiGEEEISA6WZEEJSmB\/84Af+THMoYdbPNWcWvCVolM3YLgg0nzSbeox11kFpJoQQQpoLSjMhhKQwZvNsO3PsJsd6utvzyY1PQiP5ZGhi\/+GHH6rm9jbxk2Yzbxwc\/tGx6vF9iNT5H2NCbOJPCCGEkMigNBNCSAoTbZ\/mVKYgN08efvhhWbhwoaMI2zSHNEPfQ\/3TmWX7sZ5GCCGEkMRDaSaEkBQG0lxVVWVPViCTbGafzX7PqcjAgQOltLhYevXqJTU1NWratddeK88884zcf\/\/90r9\/f3nuuefUtKysLBk1apT8\/e9\/l6eeekquueYayc3N9S\/rt\/\/3Yxk6oKPMeOclSRs1WDZNGysly2dJZdbyqKI6Ky1kVGUtk4qsFQHzHs5aqR7XlWN9UvO7IoQQQrwEpZkQQlIYuxAY0PcnT54skyZN8sdXX30VkFVNhv7NkfbDPnDggHTp0kVqqqukb9++UrqzWE0\/77zz1NBgeXl5cvXVV6sLDBhGasiQITJixAjp0KGDEuyJEycqudayPeCin8uONidKyRMn++LxE5sWjx0fMnY+frwUP\/5bFbhf9PgJ6hax4\/ETZd9bD0ntPt9nIYQQQkhioDQTQkgKYzbPNuUStxDlwsJCFdu2bZOvv\/5aSaGThJqFwpIRNLP+61\/\/Kv\/85z\/lxhtvVONo47NiSDCI8pYtW+Rf\/\/qX2lbjxo2T9957T0kzbjHfmjVrVMZZSzMyzR8NaBdzprkqc0XYqM5cLpWZK1Xgfl3mUjmcmS4Hl06R8h4Xyb63HxKpcW5NQAghhJDYoTQTQkgK45Rp1iDTDGHevn27kkY8dqqwbT9ORm699daAvt233XabkuVw0vz0008rUZ4yZUpAphl9mv\/9\/L\/j0Kc5dOj\/+24bms+r\/9dIrdTLwZUTpeSp06SyJIdNtQkhhJAEQWkmhJAURkuzmWHW9yHJaJYMcTalWWO+xg29vJaKSJg3b550797dL7wAfZchwpdddpmS5h07dqgsNLbVp59+KoMHD5ahQ4fKfffdJx07dlRZarNP8zHHNBYCmzVrlqxfv16Ki5u\/mXRlzkopeep0qdy0CM0B7KcJIYQQEgcozYQQksIcffTRAc2zTdA8W0tzQUGBemxnpPEaewznaKU1FdHSjKw0Ms1r165tUqY5VijNhBBCSOKhNBNCSAoDuTMzzWahrwkTJkhmZqbk5OSoQLErp77LrVmO3dDSjGGpZsyYoZpnR5Np1gNHxQqlmRBCCEk8lGZCCElhzCGnkA2FGOtAc2xI8+bNmyUjI0NJNJosI+M8fvx4Nb9TH2fSKM3o94zm2Rs2bIgq00xpJoQQQpIHSjMhhKQwaJ4NadbZ40WLFsnixYtVZhSip2\/NSEtLkwULFrg26zaxm2s3d7QUWpoxlvPMmTOb0Dy7TuqlMevfVCjNhBBCSOKhNBNCSApjDjkFKisr5dtvv5WlS5eqYZRWr17tv0UsW7ZMNTfGfJqWlFOvYjbPhjRHXwgsPrlmSjMhhBCSeCjNhBCSwtjSjObWe\/fuVcWrIMjIKiNWrlypRBoCiOdJaMxMsx5yCtIc+QUGzBfpvO5QmgkhhJDEQ2kmhJAUxuzTbIIhliDIEGU018Yt5G\/r1q1BTZ8jF8HWg908G5lmNM+2q4+7Q2kmhBBCkgVKMyGEpDBmptkWuo0bNypRxjjGaLIN8dOCjHn1\/JTmYMzm2SgEZlbPbs4LDpRmQgghJPFQmgkhJIX5wQ9+ENA\/GZjyjKbZyJQi29yUStl2Ya7mjpbCzjRDmnUhsOZcL0ozIYQQkngozYQQksJAms0+zTYQavRttsU6UmyJbe5oKcxMM7L1ZvXs5lwvSjMhhBCSeCjNhBCSwpjNs7XM4bYpWWXSCKT5ww8\/VGNdoz94VlaW7Nq1q9m3K6WZEEIISTyUZkIISWEgzUcccYR873vfCwhM+\/GPfyw\/\/elP5b\/\/+7\/9t3pep9c4xZFHHtmiYa9Pc8ann34qc+fOlfT0dMnLy5Py8nJ78yccSjMhhBCSeCjNhBCSwnz33XdSVFQkmZmZsmLFCiV548ePV31x0bR4zJgx6haPhw8fLiNGjAiYhhg5cqT\/vh2YvyUD69YSgQzznDlzlDBv3rxZbeP9+\/cHbPvmyDhTmgkhhJDEQ2kmhJAUpqKiQmVAMZRURkaGrF69WhX9mj59uqr6jCJW6JOL6tkzZsxQgWkIPK\/n0fcZvliyZIkSZmzTgoICtY0PHTrULKJsQmkmhBBCEg+lmRBCUhiM0bxv3z5VpArZUAgeRA\/DS6F4Fao+4z5u9X3zOYR5n+EL9GFGk2yMd11WVqYy+nbBteYQaEozIYQQkngozYQQksLU1NSobDOyoAcOHJA9e\/aorChEb+fOnUqmmxp4fWuI0tJS9Xn1LbYdin5hW6JJNrYrqo83hyTbUJoJIYSQxENpJoSQFCdSmUO\/56uuukqJdkvyyiuvyMcffxwwnvSQIUPkl7\/8pZxxxhn+GDZsWMA8zYE51FVtbW3QttWPm2u9KM2EEEJI4qE0E0JIK8KWPBOvS\/PAgQP964Zs72mnnSZbtmwxXtl8mNtRr6ceyqs5oTQTQgghiYfSTAghrQAzQ+qGmzSfe+65\/srQL7zwghLYadOmyd133y1t27aVyy67TD744ANp166dXHzxxaqwGOTxz3\/+s\/Tv31\/uv\/9+ufbaa1VTZ9CjRw+56aab5Morr1RVqDEvCpNdeOGFcu+996p47733QkozuPHGG9UYycj4dujQQa677jq59NJL5euvv1bTli1bpt4XgWWiOTX6Hp9\/\/vnSpUsXuf766+XZZ5+VXr16qfsvvvhiUL\/kSMB7AVOew23reEFpJoQQQhIPpZkQQlIYyJtuRmxKnRPRSvPll1+u5p04caL88Y9\/VMKJKtyPPvqomg5p1lKM7PGbb74pU6dOlU6dOqnn0Rf47LPPVsXKzjnnHMnPz1fvARn+8MMPQ0ozCpqdeuqpqn\/2pEmT5MEHH1Tvjwz073\/\/e9XHGAK\/YcMG9fn79u0r77\/\/vhw8eFB+9tP\/5++T\/MNjfiDbt29Xr9Wvs8F6uG0zjX7enC\/ca+IBpZkQQghJPJRmQghpBThlP+3H0UozMsuYNy0tTUkr7q9Zs0buuecevzRv27ZNvQ5DWT3xxBNKfCHKyDIjTjnlFCXLEGDIM3j++ecdm2f\/+te\/lvPOO0\/1Zz7hhBNUdhpCrOfXGV\/IcnZ2tpx00kn+Al2Qdbw\/Ms0QfC3HaOKt759++umO0hwJzd0sW0NpJoQQQhIPpZkQQogiEml+ZkA\/vzTrjLEtzXfeeWdIaf7oo48CJBPzQl7DSbPONCObjMw0htAy5zelGSKuhVhLMyQ\/XtJsXnBwEmb7gkSioDQTQgghiYfSTAghROEmzZiWm5ur7qPpNAQ1UmkeN26cksrnnntONc+eOXOm6s+sm2ej2TTuo2m0bp6N9wvXpxniDQlHs2osE03C7ebZaD6OMal182y8Bs2zo5Vmpyy9xmm6U1PtREFpJoQQQhIPpZkQQogC0vyTn\/xESacOFNoaPXq0XHLJJfLII48oOY5Gmnv37q2KbKEpNoQWoBAYhBaFvz799FMlx1999ZVqen3zzTfLY489FlaaAeR37ty5AYXA8D662faqVav8hcAefvhhOXz4sIpopdnLUJoJIYSQxENpJoQQkhAgzVqUE4md0XXKDOtpzZkFbg4ozYQQQkjioTQTQghJCJTmxENpJoQQQhIPpZkQQkhSYwswpZkQQggh8YTSTAghJKmxBThSaY41vAClmRBCCEk8lGZCCCFJjS2wTlJry679fChQVMwpvAClmRBCCEk8lGZCCCEkSaE0E0IIIYmnydJsX7UnhBCSfGBYp1iCtCyUZkIIISTxUJoJIYSQJKUqZ4WUtD1VqjYtlPra2oBjcyRBCCGEkPBQmgkhhJAkhdJMCCGEJB5KMyGEEJKkUJoJIYSQxENpJoQQQpIUSjMhhBCSeCjNhBBCSJKyf8VsSjMhhBCSYCjNhBBCSBIyf\/58ufSkn8m2R4+X\/enfyOGDB+Xw4cMqqqurgwTZKQghhBASHkozIYQQkmSsWrVKfv3rX0v\/bk\/Jy1ecIPOnfSmFhYWydetWKS0tle+++y4icSaEEEJIeCjNhBBCSBKRk5MjJ5xwgnz66adSW1srEyZMkJNPPllmf\/uNbN68WfLz86WoqCgicSaEEEJIeCjNhBBCSJKATPIZZ5whH374odTU1PiPwyNGjJDTTjtNZs6YLiuWL5Ps7GwlzuGaahNCCCEkPJRmQgghJAkoKSmR8847T15\/9WUlzMA8Fr\/95utyzjnnyLSpU2TpksURiTMhhBBCwkNpJoQQQjxOeXm5XHLJJTKwf1+\/MANbgl98\/lm54IILZPq0qSrjjKba6OMMcbbn5fGbEEIIiQxKMyGEEOJhDhw4INdcc420b99eZYxNbAlGdOvWTa644gr5ZtbMsOJMCCGEkPBQmgkhhBAPc9ttt8kDDzwgVVVV9lNBEqyjTZs2cuONNypxXp2+SvWF3r17d1AzbUIIIYSEh9JMCCGEeJgf\/vCHKtvshC3LOiDHP\/rRj2TUqFGyYMH8gP7NPH4TQggh0dFkaSaEEEJI4oE0V1RU2JMVtiybAWl+\/\/33Zdq0qf5sM4ahojQTQggh0UFpJoQQQjxMLNL81ltvyVdffSULG7LNaKJNaSaEEEKig9JMCCGEeJhQ0ozm1qeffrp8\/vnnAeM2a2n+z3\/+I2PHjpU5c+ZIRkaG7Nq1K2CeTp06yVlnneW6fCd69eqlRFxX8a6trVW3+nFdXZ0KQgghJFWgNBNCCCEeJpQ0P\/usb4ipL774wlWa0a959uzZsnHjxiBpPu2001SsXr06YtG1pRnorDWz14QQQlIRSjMhhBDiYdykOTMzU\/75z39K3759\/RLrJs2zZs2SDRs2BEjzt99+KzfddJMMHDhQ+vfv7x\/O6vLLL5eXXnpJHnzwQbn33nvlzTffVPdvvfVWqaysVNLctm1bufnmm+Xss8+WhQsXBgk35ZkQQkgqQWkmhBBCPIybNGMoqpycHJVtboo0Y1iqESNGyObNmwOaaEOaZ86cqUT4\/PPP92exr7vuOtUvukePHvLYY4+pIbDmz5\/vl2lCCCEkVaE0E0IIIR7GSZrHjBkjb7\/5usoON0Wa0Rf6uOOOU4\/BxRdfLIsWLVKiDGlGpW3Mh7GeIdWYftddd8maNWuUNOP98X579+6VM888Uy3PBPMz20wIISRVoDQTQgghHsZJmh966CG55JJL5KKLLpJf\/\/rXqhjYvHnzVFGuSKQZ2eP\/\/d\/\/VRnmc845R4499ljp0qWLyh5Dmnfs2KHex5bmZcuWBUjzwYMH1evt9bObaxNCCCHJDKWZEEII8TBO0qyBAOtMsynM4aT5zjvvlAkTJvjlFpKMgmB4n0ikuUOHDkqw586dK3fccYdqnm1mlplpJoQQkkpQmgkhhBAPE29pRiAz\/d133wUs65ZbblFDUyGDHUqakZFGIbB\/\/OMf8uc\/\/1mWL18ekFmmLBNCCEk1KM2EEEKIhwknzaakRiLNTq8jhBBCiDuUZkIIIcTDUJoJIYSQloXSTAghhHgYSjMhhBDSslCaCSGEEA8DacbQTk7Y8qsfYygqU5pnz54tGzdupDQTQgghTYDSTAghhHiYv\/3tb6pI16FDh+ynguRXP8aQVGeffba88847anipBQsWSGZmJqWZEEIIaQKUZkIIIcTDFBUVyRVXXCH33XdfkDjb8ov7nTt3llNPPVVV1R42bJhMmzZN0tPTpbCw0F8x234dIYQQQtyhNBNCCCEeBv2Z8\/Pz5bzzzpMnn3xSNb3W2PILUT7++OOla9eu8t577wVkmYuLiynNhBBCSBOgNBNCCCEepqamRnbv3i1r16yWM844Q7p16eQXZ1N+3377bTnuuOPUOMovv\/yyvy+zzjKjafbhw4eDXkcIIYSQ0FCaCSGEEA9TW1srBw8elPLycklLS1OZ5AEDBiiZ1owcOVKOPfZYadeunRLmoUOH+ptl5+XlqddiGVgWIYQQQgKxLybjvnnMpDQTQgghHgeCjKbVJSUlMm\/ePPnVr36l5BjTx48frx736NFDXn\/9ddWPecqUKUqwIcx4DV5rSjYhhBDSGrHluK6uLuB54NQSi9JMCCGEJAGmOM+YMUOJ8qOPPio\/\/\/nPVV\/mESNGyLhx49RzFGZCCCEkcrQo27caSjMhhBCSJJji\/Nlnn8kPfvADGTRokMyaNUu+\/fZblYWGMGdlZcmOHTsozIQQQloldkbZxuk5p6yzhtJMCCGEJBGmOK9Zs0Y2bdqkbvV9ZJgpzIQQQkgwKIiJ4RtxjERAlFHz48CBA0HTcF8\/R2kmhBBCkgxTnCHIW7ZsUYH7bJJNCCGEOANh1oK8f\/9+Jch4rKdBkvU0PI\/HCEozIYQQkoRocXYKCjMhhJDWjFvzbC3N+\/btU1KsR6jAfR16mj6mMtNMCCGEEEIIIaRVoJtmQ5ohw8gq62kQZtw6iTSlmRBCCCGEEEJI0qAzydGGlmFIM0K32jIFWTfPxvP6OUozIYQQQgghhJCURzfPRuj+y5im+y5rkdZ9mnUTbUozIYQQQgghhJCUxc40ayHWlbLtTDOe0yLNPs2EEEIIIYQQQkgIKM2EEEIIIYQQQogLlGZCCCGEEEIIIcQFSjMhhBBCCCGEEOICpZkQQgghhBBCCHGB0kwIIYQQQgghhLhAaSaEEEIIIYQQQlygNBNCCCGEEEIIIS5QmgkhhBBCCCGEEBcozYQQQgghhBBCiAuUZkIIIYQQQgghxAVKMyGEEEIIIYQQ4gKlmRBCCCGEEEIIcYHSTAghhBBCCCGEuEBpJoQQQgghhBBCXKA0E0IIIYQQQgghLlCaCSGEEEIIIYQQF\/4\/f4rVLUcYqTQAAAAASUVORK5CYII=","width":699}
%---
%[output:0aa8d818]
%   data: {"dataType":"text","outputData":{"text":"Server temperatures are between 358 K and 434 K.\n","truncated":false}}
%---
%[output:303631a6]
%   data: {"dataType":"text","outputData":{"text":"Data center aisle temperature is maintained at 292 K\n","truncated":false}}
%---
%[output:362b29f3]
%   data: {"dataType":"text","outputData":{"text":"Total electrical power consumption ~ 941 kW.\n","truncated":false}}
%---
